{
  "manufacturer": "Panasonic",
  "manufacturer_slug": "panasonic",
  "model": "CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps",
  "model_slug": "cz-nsmb-a2w-modbus-pcb",
  "short_model": "Panasonic CZ-NSMB",
  "aliases": [
    "CZ-NSMB",
    "A2W Modbus PCB",
    "WH-CME8",
    "WH-CME8L",
    "WH-WXG20ME8",
    "WH-WXG25ME8",
    "WH-WXG30ME8",
    "Aquarea M series Modbus",
    "Big A2W Modbus"
  ],
  "equipment_type": "Heat pump (air-to-water) Modbus interface",
  "applies_to": "Panasonic CZ-NSMB Modbus PCB fitted inside Panasonic Air-To-Water control boxes; the manual's compatibility list names the A2W M-Series control module WH-CME8 and the Big A2W 20-30 kW outdoor units WH-WXG20/25/30ME8 with control module WH-CME8L (user manual M02412F0). Some registers carry H/J/K/L-series conditions.",
  "summary": "The CZ-NSMB is Panasonic's own Modbus RTU slave board that plugs into the CN-CNT connector of an Aquarea air-to-water unit. All points are holding registers: on/off, operating mode, zone and tank setpoints, compensation curves, smart-grid settings, quiet and powerful modes, sterilisation and system reset requests, plus readings of outdoor, water, tank and zone temperatures, error codes, energy use and generation, and unit configuration.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Registers are listed by protocol address starting at 0 (address 0 = Operation on/off), so the printed address goes on the wire unchanged."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "User Manual - A2W Modbus PCB - Model no. CZ-NSMB",
    "doc_number": "M02412F0",
    "revision_date": null,
    "url": "https://www.library.aircon.panasonic.eu/GB_en/doc/xujWwPz*Ev0=/",
    "pages": "p. 4 compatible models; pp. 7-13 installation, quick start, LEDs; p. 14 interface specification; pp. 15-27 register list; pp. 28-29 DIP switches; pp. 30-33 error codes"
  },
  "notes": [
    "The manual gives no data type per register. Values whose printed range goes below zero (temperatures, water-shift setpoints, curve outdoor limits, tank re-heat and cool capacity shifts) are listed as INT16; all others as UINT16.",
    "Temperatures are whole degrees Celsius by default. DIP SW2 P1 ON switches all temperature registers to tenths (x10) and P2 ON to Fahrenheit; the scale of 1 here matches the default.",
    "32-bit totals at 120/121-130/131 and 366/367-372/373 are left out: the manual marks them only '(MSB)' or not at all and never says which register holds the high word. 184/185 (compressor hours) is printed as [MSB/LSB] and is listed as UINT32 with the high word first.",
    "Many registers apply only to some series ('If K series onwards', 'If M series'); the condition is quoted in the description. 213 and 437 apply to Big A2W variants.",
    "Error code 52 encodes the remote-controller code: 1XX = Hxx, 2XX = Fxx, 3XX = Uxx (e.g. 214 = F14), per the manual's error-code section (the register table itself prints 1XXX/2XXX/3XXX).",
    "Write 1337 to 378 to clear the consumption counters."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0",
      "name": "Operation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On (default)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1",
      "name": "Outdoor actual temperature",
      "description": "-127°C- 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2",
      "name": "Outlet water temperature",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3",
      "name": "Inlet water temperature",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4",
      "name": "Mode",
      "description": "Codes 8-11 are read-only states.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Heat",
        "2": "Heat tank",
        "3": "Tank",
        "4": "Cool Tank",
        "5": "Cool",
        "6": "Auto (default)",
        "7": "Auto Tank",
        "8": "Auto Heat",
        "9": "Auto Heat Tank",
        "10": "Auto Cool",
        "11": "Auto Cool Tank"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5",
      "name": "Heat mode water temperature sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Compensation curve",
        "2": "Direct"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6",
      "name": "Cool mode water temperature sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Compensation curve",
        "2": "Direct"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "9",
      "name": "Zone1-Zone2 ON/OFF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "On-Off",
        "2": "Off/On",
        "3": "On/On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "10",
      "name": "Zone 1 sensors",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Water temperature",
        "2": "External",
        "3": "Internal",
        "4": "Thermistor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "11",
      "name": "Zone 2 sensors",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Water temperature",
        "2": "External",
        "3": "Internal",
        "4": "Thermistor"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "12",
      "name": "Zone 1: (Water shift/room/pool) setpoint temperature",
      "description": "Zone 1 target (heat): water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "13",
      "name": "Zone 2: (Water shift/room/pool) setpoint temperature",
      "description": "Zone 2 target (heat): water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "14",
      "name": "Zone 1: Actual (water outlet/ room/pool) temperature",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15",
      "name": "Zone 2: Actual (water outlet/ room/pool) temperature",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16",
      "name": "Zone 1: Temperature conf mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Room",
        "2": "Compensation curve",
        "3": "Direct",
        "4": "Pool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "17",
      "name": "Zone 2: Temperature conf mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Room",
        "2": "Compensation curve",
        "3": "Direct",
        "4": "Pool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18",
      "name": "Zone 1: Min. setpoint temperature",
      "description": "Lowest allowed zone 1 setpoint for the active sensor type (e.g. water shift -5 °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "19",
      "name": "Zone 1: Max. setpoint temperature",
      "description": "Highest allowed zone 1 setpoint for the active sensor type (e.g. room 30 °C heat).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "20",
      "name": "Zone 2: Min. setpoint temperature",
      "description": "Lowest allowed zone 2 setpoint for the active sensor type (e.g. water shift -5 °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21",
      "name": "Zone 2: Max. setpoint temperature",
      "description": "Highest allowed zone 2 setpoint for the active sensor type (e.g. room 30 °C heat).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "30",
      "name": "Tank ON/OFF",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "32",
      "name": "Tank actual temperature",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "33",
      "name": "Tank water set temperature",
      "description": "40°C - R36 value",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "34",
      "name": "Tank heater",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Internal",
        "2": "External"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "35",
      "name": "Tank water min. setpoint temperature",
      "description": "40°C (fixed)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "36",
      "name": "Tank water max. setpoint temperature",
      "description": "55°C - 75°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "45",
      "name": "Tank mode energy consumption",
      "description": "R0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "46",
      "name": "Heat mode energy consumption",
      "description": "0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "47",
      "name": "(Cool mode/Heat recovery mode) energy consumption",
      "description": "0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "49",
      "name": "Type of Modbus Gateway",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Standard gateway",
        "2": "Checker gateway"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "50",
      "name": "Version of Modbus gateway",
      "description": "Gateway firmware version as hex (example 0x0100).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "52",
      "name": "Error code",
      "description": "0 = no error; 1XX = Hxx, 2XX = Fxx, 3XX = Uxx (112 = H12).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "64",
      "name": "Deice status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "70",
      "name": "Current error status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No error",
        "1": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "81",
      "name": "Tank connection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "82",
      "name": "Number zones",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Zone",
        "2": "Zones"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "83",
      "name": "Zone 1 setup",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Room",
        "2": "Pool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "84",
      "name": "Zone 2 setup",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Room",
        "2": "Pool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "85",
      "name": "Direction",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Room",
        "2": "Tank"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "86",
      "name": "Outdoor type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "STD",
        "2": "TCAP",
        "3": "HWT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "105",
      "name": "Heat-Cool meter",
      "description": "If K series onwards.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "106",
      "name": "Tank meter",
      "description": "If K series onwards.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "107",
      "name": "Electricity meter HP",
      "description": "If K series onwards.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "111",
      "name": "SG ready: Control pattern",
      "description": "If K series onwards.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Normal",
        "2": "HP stop",
        "3": "Capacity 1",
        "4": "Capacity 2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "112",
      "name": "Water pressure",
      "description": "If K series onwards. Range: 0 bar - 5080 mbar",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mbar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 113,
      "documented": "113",
      "name": "Water inlet 2 temperature",
      "description": "If L series onwards. Range: -127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "116",
      "name": "RC-1: Room thermostat internal sensor temperature (integer part)",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "117",
      "name": "Model series selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "H-Series",
        "2": "J-Series",
        "3": "K-Series",
        "4": "L-Series",
        "5": "M-Series"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "118",
      "name": "RC-2: Room thermostat internal sensor temperature (integer part)",
      "description": "-127°C-127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "150",
      "name": "External SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "151",
      "name": "Heat-Cool SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "152",
      "name": "External compressor SW",
      "description": "H/J/K/L: 0 no, 1 yes. M series: 0 no, 1 heat source, 2 heater.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "153",
      "name": "Solar connection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes & Buffer Tank",
        "2": "Yes & DHW Tank"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "154",
      "name": "SG ready",
      "description": "H/J/K/L: 0 no, 1 yes. M series: 0 no, 1 capacity, 2 power consumption.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "155",
      "name": "rt Buffer tank",
      "description": "0 °C - 10 °C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 156,
      "documented": "156",
      "name": "SG ready: DHW capacity up (1-0)",
      "description": "50% - 150% Resolution: ±5%",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "157",
      "name": "SG ready: Heat capacity up (1-0)",
      "description": "50% - 150% Resolution: ±5%",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "158",
      "name": "Compensation curve - Heat - Zone 1 - Max. temperature",
      "description": "20°C - R36 value",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "159",
      "name": "Compensation curve - Heat - Zone 1 - Min. temperature",
      "description": "20°C - R36 value",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "160",
      "name": "Compensation curve - Heat - Zone 1 - Outdoor air min. Temperature",
      "description": "-20°C - 15°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "161",
      "name": "Compensation curve - Heat - Zone 1 - Outdoor air max. Temperature",
      "description": "-20°C - 15°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "162",
      "name": "Compensation curve - Heat - Zone 2 - Max. temperature",
      "description": "20°C - R36 value",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "163",
      "name": "Compensation curve - Heat - Zone 2 - Min. temperature",
      "description": "20°C - R36 value",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 164,
      "documented": "164",
      "name": "Compensation curve - Heat - Zone 2 - Outdoor air min. Temperature",
      "description": "-20°C - 15°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 165,
      "documented": "165",
      "name": "Compensation curve - Heat - Zone 2 - Outdoor air max. Temperature",
      "description": "-20°C - 15°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 166,
      "documented": "166",
      "name": "Compensation curve - Cool - Zone 1 - Max. temperature",
      "description": "5°C - 20°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "167",
      "name": "Compensation curve - Cool - Zone 1 - Min. temperature",
      "description": "5°C - 20°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 168,
      "documented": "168",
      "name": "Compensation curve - Cool - Zone 1 - Outdoor air min. Temperature",
      "description": "15°C - 30°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 169,
      "documented": "169",
      "name": "Compensation curve - Cool - Zone 1 - Outdoor air max. Temperature",
      "description": "15°C - 30°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "170",
      "name": "Compensation curve - Cool - Zone 2 - Max. temperature",
      "description": "5°C - 20°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 171,
      "documented": "171",
      "name": "Compensation curve - Cool - Zone 2 - Min. temperature",
      "description": "5°C - 20°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "172",
      "name": "Compensation curve - Cool - Zone 2 - Outdoor air min. Temperature",
      "description": "15°C - 30°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 173,
      "documented": "173",
      "name": "Compensation curve - Cool - Zone 2 - Outdoor air max. Temperature",
      "description": "15°C - 30°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 174,
      "documented": "174",
      "name": "Solar (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 175,
      "documented": "175",
      "name": "2-way valve direction (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 176,
      "documented": "176",
      "name": "Zone1: Water temperature",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 177,
      "documented": "177",
      "name": "Zone2: Water temperature",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 178,
      "documented": "178",
      "name": "Zone 1 temperature (target)",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 179,
      "documented": "179",
      "name": "Zone 2 temperature (target)",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 180,
      "documented": "180",
      "name": "Buffer tank: Water temperature",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 181,
      "documented": "181",
      "name": "Solar: Water temperature",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 182,
      "documented": "182",
      "name": "Pool: Water temperature",
      "description": "-127°C - 127°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 184,
      "documented": "184/185",
      "name": "Compressor total ON time",
      "description": "32-bit: first register MSB, second LSB (as printed).",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 187,
      "documented": "187",
      "name": "Tank mode energy generation",
      "description": "0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 188,
      "documented": "188",
      "name": "Heat mode energy generation",
      "description": "0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 189,
      "documented": "189",
      "name": "(Cool mode/Heat recovery mode) energy generation",
      "description": "0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "197",
      "name": "Powerful (request)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "OFF",
        "2": "ON 30 mins",
        "3": "ON 60 mins",
        "4": "ON 90 mins"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 198,
      "documented": "198",
      "name": "Quiet (request)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "OFF",
        "2": "Level 1",
        "3": "Level 2",
        "4": "Level 3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 199,
      "documented": "199",
      "name": "Quiet timer",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Cancel",
        "2": "Set"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "200",
      "name": "System reset (request)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "No request",
        "1": "Request"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "202",
      "name": "Sterilisation (request)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "No request",
        "1": "Request"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "208",
      "name": "Optional PCB connection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "212",
      "name": "Buffer tank connection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 213,
      "documented": "213",
      "name": "Heater capacity",
      "description": "Codes not printed; options 3/6/9 kW, or 6/12/18 kW or 1-3 heaters on Big-A2W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 217,
      "documented": "217",
      "name": "Bivalent heat mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "218",
      "name": "Bivalent DHW mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "219",
      "name": "Demand control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "222",
      "name": "Defrost signal",
      "description": "If J series onwards.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "226",
      "name": "Zone 1: (Water shift/water/ room/pool) set temperature for Heat mode",
      "description": "Zone 1 heat target: water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "227",
      "name": "Zone 1: (Water shift/water/ room) set temperature for Cool mode",
      "description": "Zone 1 cool target: water shift -5 to 5, water 5-20, room 18-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "228",
      "name": "Zone 2: (Water shift/water/ room/pool) set temperature for Heat mode",
      "description": "Zone 2 heat target: water shift ±5, water 20-R36, room 10-30, pool 15-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "229",
      "name": "Zone 2: (Water shift/water/ room) set temperature for Cool mode",
      "description": "Zone 2 cool target: water shift -5 to 5, water 5-20, room 18-35 °C.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 235,
      "documented": "235",
      "name": "Current Lv",
      "description": "0 - 20 Lv",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 248,
      "documented": "248",
      "name": "SG ready: DHW capacity up (2-0)",
      "description": "50 - 150 % Resolution: ±5%",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 249,
      "documented": "249",
      "name": "SG ready: Heat capacity up (2-1)",
      "description": "50 - 150 % Resolution: ±5%",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "256",
      "name": "Tank: Floor operation time (maximum)",
      "description": "0 - 600 min Resolution: ±30min",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 257,
      "documented": "257",
      "name": "Tank: Heat up time (maximum)",
      "description": "5 - 240 min Resolution: ±5 min",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 258,
      "documented": "258",
      "name": "Tank: Re-heat temperature",
      "description": "-12°C - -2°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 259,
      "documented": "259",
      "name": "Tank: Sterilisation boiling temperature",
      "description": "55°C - 75°C",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "260",
      "name": "Tank: Sterilisation operation time (maximum)",
      "description": "5 - 60 min Resolution: ± 5min",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "261",
      "name": "SG ready: Cool capacity up (1-2)",
      "description": "If J series onwards. Range: -15°C - 0°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "262",
      "name": "SG ready: Cool capacity up (2-2)",
      "description": "If J series onwards. Range: -15°C - 0°C",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 267,
      "documented": "267",
      "name": "External SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Close",
        "2": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 268,
      "documented": "268",
      "name": "Heat-Cool SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Heat",
        "2": "Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 269,
      "documented": "269",
      "name": "Powerful (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 270,
      "documented": "270",
      "name": "Quiet (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 271,
      "documented": "271",
      "name": "Heat mode water set temperature range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Range 1",
        "2": "Range 2",
        "3": "Range 3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 273,
      "documented": "273",
      "name": "Room heater (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 274,
      "documented": "274",
      "name": "Tank heater (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 275,
      "documented": "275",
      "name": "Bivalent (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "276",
      "name": "Last error number (x1)",
      "description": "One digit (0-9) of the last error number; 10 = no error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "10": "No error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 277,
      "documented": "277",
      "name": "Last error number (x2)",
      "description": "One digit (0-9) of the last error number; 10 = no error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "10": "No error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "278",
      "name": "Last error number (x3)",
      "description": "One digit (0-9) of the last error number; 10 = no error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "10": "No error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 280,
      "documented": "280",
      "name": "Last error character",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No error",
        "1": "U",
        "2": "H",
        "3": "F"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 289,
      "documented": "289",
      "name": "Sterilization status (actual)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "305",
      "name": "Indoor unit model reference",
      "description": "Read as hex: e.g. EEPROM A53D8170C reads 0x8170.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "314",
      "name": "Outdoor Unit Model Reference",
      "description": "Read as hex: e.g. EEPROM A53D8191C reads 0x8191.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 351,
      "documented": "351",
      "name": "Capacity rank",
      "description": "0 - 30 kW",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 352,
      "documented": "352",
      "name": "Electricity meter HP",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No error",
        "2": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 353,
      "documented": "353",
      "name": "Heat-Cool meter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No error",
        "2": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 354,
      "documented": "354",
      "name": "Tank meter",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No error",
        "2": "Error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 358,
      "documented": "358",
      "name": "Modbus Meter Gateway",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "No error",
        "2": "Error",
        "3": "Comm. not yet establish"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 360,
      "documented": "360",
      "name": "Heat mode energy consumption",
      "description": "If K series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 361,
      "documented": "361",
      "name": "(Cool mode/Heat recovery mode) energy consumption",
      "description": "If K series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 362,
      "documented": "362",
      "name": "Tank mode energy consumption",
      "description": "If K series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 363,
      "documented": "363",
      "name": "Heat mode energy generation",
      "description": "If K series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 364,
      "documented": "364",
      "name": "(Cool mode/Heat recovery mode) energy generation",
      "description": "If K series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 365,
      "documented": "365",
      "name": "Tank mode energy generation",
      "description": "If K Series onwards. Range: 0 - 65.534 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 378,
      "documented": "378",
      "name": "Consumption reset",
      "description": "Write 1337 to clear the consumption counters; 0 = no request.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 417,
      "documented": "417",
      "name": "SG ready: Power consumption [1-0]: DHW",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 418,
      "documented": "418",
      "name": "SG ready: Power consumption [1-1]: Heat",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 419,
      "documented": "419",
      "name": "SG ready: Power consumption [1-2]: Cool",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 420,
      "documented": "420",
      "name": "SG ready: Power consumption [2-0]: DHW",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 421,
      "documented": "421",
      "name": "SG ready: Power consumption [2-1]: Heat",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 422,
      "documented": "422",
      "name": "SG ready: Power consumption [2-2]: Cool",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 423,
      "documented": "423",
      "name": "SG ready: HPU stop consumption",
      "description": "If M series. Range: 500 W to 10000 W Resolution: ±100 W",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 426,
      "documented": "426",
      "name": "Anti-stick mode",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 427,
      "documented": "427",
      "name": "DHW circulation",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 428,
      "documented": "428",
      "name": "Power consumption: Minimum range",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "0.5 kW",
        "2": "1.0 kW",
        "3": "1.5 kW",
        "4": "2.0 kW",
        "5": "2.5 kW",
        "6": "3.0 kW",
        "7": "3.5 kW",
        "8": "4.0 kW",
        "9": "5.0 kW",
        "10": "6.0 kW",
        "11": "7.0 kW",
        "12": "8.0 kW",
        "13": "9.0 kW",
        "14": "10.0 kW"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 429,
      "documented": "429",
      "name": "Power consumption: Maximum range",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "0.5 kW",
        "2": "1.0 kW",
        "3": "1.5 kW",
        "4": "2.0 kW",
        "5": "2.5 kW",
        "6": "3.0 kW",
        "7": "3.5 kW",
        "8": "4.0 kW",
        "9": "5.0 kW",
        "10": "6.0 kW",
        "11": "7.0 kW",
        "12": "8.0 kW",
        "13": "9.0 kW",
        "14": "10.0 kW"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 432,
      "documented": "432",
      "name": "Electrical anode (actual)",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 437,
      "documented": "437",
      "name": "Big-A2W Heater Capacity",
      "description": "If Big-A2W.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "<18 kW",
        "1": ">18 kW"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 438,
      "documented": "438",
      "name": "Big-A2W",
      "description": "If M series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Fit the PCB on the CN-CNT connector, set address and baud with SW1, then poll holding registers 0-52 for state and temperatures and write 0 (on/off), 4 (mode), 12/13 or 226-229 (zone setpoints) and 30/33 (tank).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Operating mode"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Outdoor temperature"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Outlet water temperature"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "Zone 1 setpoint"
      },
      {
        "table": "holding_register",
        "address": 30,
        "why": "Tank on/off"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Tank setpoint"
      },
      {
        "table": "holding_register",
        "address": 52,
        "why": "Error code"
      },
      {
        "table": "holding_register",
        "address": 70,
        "why": "Error status"
      }
    ],
    "enable": "No software enable: connect the supplied CN-CNT cable to the unit's main (or optional) PCB, connect CN2 to the RS-485 bus and set the slave address and baud rate on DIP SW1.",
    "watchdog": null,
    "quirks": [
      "Serial format is 8N2 by default; 8N1 is also supported.",
      "Supported functions: 3, 4, 6 and 16; all points are holding registers.",
      "Mode codes 8-11 (Auto Heat, Auto Heat Tank, Auto Cool, Auto Cool Tank) are read-only states."
    ],
    "setup": [
      "DIP SW1 sets slave address (default 1) and baud rate 9600 (default), 19200, 57600 or 115200.",
      "DIP SW2 P8 switches in the 120 ohm termination (default off).",
      "Up to 63 CZ-NSMB boards per bus; one heat pump per board.",
      "On Big A2W outdoor units the PCB sits in the C-BOX and the bus lands on terminals U1/U2."
    ],
    "gotchas": [
      "LED D3 flashing means the heat pump has not finished initialising; registers may not be valid yet.",
      "The remote controller and Modbus can be used at the same time."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
