{
  "manufacturer": "Panasonic",
  "manufacturer_slug": "panasonic",
  "model": "KW8M Eco-POWER METER",
  "model_slug": "kw8m",
  "short_model": "KW8M",
  "aliases": [
    "AKW8111",
    "AKW8111H"
  ],
  "equipment_type": "Energy meter",
  "applies_to": "Panasonic KW8M AKW8111 and AKW8111H (logging/demand version) with Modbus RTU selected, manual ARCT1F440E-8.",
  "summary": "The KW8M is a panel-mount energy meter for single- and three-phase circuits with a pulse counter input and an RS485 port running MEWTOCOL or Modbus RTU. Holding registers carry energy, current, voltage, power, PF, frequency, load on/off hours and pulse counts; the AKW8111H adds demand values and logging. This map covers the common table and the H-only demand and status registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Odd",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The table prints hex data items (0064H) that go into the request unchanged; the manual's example resets energy by writing 2 words at 0064H. The MEWTOCOL DT number in decimal equals the hex Modbus address."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "KW8M Eco-POWER METER User's Manual",
    "doc_number": "ARCT1F440E-8",
    "revision_date": "2016-08",
    "url": "https://mediap.industry.panasonic.eu/assets/custom-upload/Factory%20%26%20Automation/Eco-POWER%20METERS/Manuals/mn_kw8m_user_pidsx_en.pdf",
    "pages": "Section 7.4.2 Data Register List, manual pp. 62-66 (PDF pp. 71-75)"
  },
  "notes": [
    "Word order: every 32-bit row is printed as two registers marked <LSB> (lower address) and <MSB> (higher address), so the low word comes first (CDAB).",
    "The 'integral active power for arbitrary period' row (0062H) prints its unit as 0.01kW; it is listed without a unit.",
    "Left out: the AKW8111H log-data block (4E20H onward and F6CCH onward) and calendar-timer settings, which are log records rather than live values.",
    "Registers not listed read 0."
  ],
  "integration": {
    "summary": "Switch the protocol to MODBUS(RTU) in Mode 3, then poll with function 03: 0064H energy (2 words, 0.01 kWh), 00B0H active power, 006BH-006DH currents, 00AAH-00AEH voltages, 006FH PF and 0070H frequency.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 100,
        "why": "Integral active energy"
      },
      {
        "table": "holding_register",
        "address": 176,
        "why": "Active power"
      },
      {
        "table": "holding_register",
        "address": 107,
        "why": "Current L1"
      },
      {
        "table": "holding_register",
        "address": 170,
        "why": "Voltage L1"
      },
      {
        "table": "holding_register",
        "address": 111,
        "why": "Power factor"
      },
      {
        "table": "holding_register",
        "address": 112,
        "why": "Frequency"
      }
    ],
    "enable": "Protocol defaults to MEWTOCOL; change it to MODBUS(RTU) in setting Mode 3 together with station number, speed, format and response time.",
    "watchdog": null,
    "quirks": [
      "Modbus RTU only works with the 8-bit formats; the default format 8bit-o is odd parity.",
      "Out-of-range writes are acknowledged but ignored."
    ],
    "setup": [
      "Defaults: station 1, 19200 bps, 8bit-o, response time 5 ms.",
      "Set phase/wire, CT type and voltage range in Mode 1 before reading values."
    ],
    "gotchas": [
      "AKW8111H: switch the backup battery ON and initialise the main-unit memory (Mode 4) after setting the calendar timer (Mode 5), or log data may be wrong.",
      "Settings written over Modbus are stored in EEPROM; avoid cyclic writes."
    ]
  },
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Contact output status",
      "description": "AKW8111H only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "0030H",
      "name": "Hysteresis for demand alarm off",
      "description": "AKW8111H only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "Demand monitor start time",
      "description": "AKW8111H only. 1-30.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "0032H",
      "name": "Rate",
      "description": "Electricity rate per kWh used for the charge display.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "003CH",
      "name": "CT type",
      "description": "Dedicated CT rating: 5, 50, 100, 250, 400 or 600.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Unit for pulse output",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "0.001 kWh",
        "10": "0.01 kWh",
        "100": "0.1 kWh",
        "1000": "1 kWh",
        "10000": "10 kWh",
        "100000": "100 kWh",
        "999": "Power alarm (alarm value 0040H)",
        "777": "Current alarm (ratio 0045H)",
        "555": "Preset count output (preset 009EH)",
        "333": "Stand-by alarm (004DH/004EH)",
        "222": "Demand alarm (00CDH)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "003FH",
      "name": "CT primary current (5 A CT)",
      "description": "For a commercial 5 A secondary CT, 1-4000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "0040H",
      "name": "Alarm value (instantaneous active power)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "0042H",
      "name": "VT ratio",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "0043H",
      "name": "Current threshold for time measurement",
      "description": "Load on/off-time threshold.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "0044H",
      "name": "Cut-off current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "0045H",
      "name": "Current alarm value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "0046H",
      "name": "Voltage range",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "400 V",
        "2": "200 V"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "004DH",
      "name": "Current ratio for stand-by alarm",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "004EH",
      "name": "Time for stand-by alarm",
      "description": "1-9999; unit not printed in the table.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "0050H",
      "name": "SRAM initialize",
      "description": "AKW8111H only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "0062H",
      "name": "Active energy for arbitrary period",
      "description": "AKW8111H only. Table unit reads 0.01kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "0064H",
      "name": "Integral active energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kWh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "0066H",
      "name": "Integral reactive energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kvarh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "0068H",
      "name": "Integral apparent energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kVAh",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "006BH",
      "name": "Current L1 (CT1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "006CH",
      "name": "Current L2 (CT2)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 109,
      "documented": "006DH",
      "name": "Current L3 (CT3)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 111,
      "documented": "006FH",
      "name": "Power factor",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "0070H",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 150,
      "documented": "0096H",
      "name": "Load ON-time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0098H",
      "name": "Load OFF-time",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "009AH",
      "name": "Pulse count value",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "009EH",
      "name": "Preset value",
      "description": "Pulse count preset for the count output.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "00A0H",
      "name": "Prescale value",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 162,
      "documented": "00A2H",
      "name": "Max. counting speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "RW",
      "values": {
        "30": "30 Hz",
        "2000": "2000 Hz"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 163,
      "documented": "00A3H",
      "name": "Auto-off time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 170,
      "documented": "00AAH",
      "name": "Voltage L1 (P1-P0)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 172,
      "documented": "00ACH",
      "name": "Voltage L2 (P2-P0)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 174,
      "documented": "00AEH",
      "name": "Voltage L3 (P3-P0)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 176,
      "documented": "00B0H",
      "name": "Instantaneous active power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 178,
      "documented": "00B2H",
      "name": "Instantaneous reactive power",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 180,
      "documented": "00B4H",
      "name": "Instantaneous apparent power",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "00C8H",
      "name": "Present demand",
      "description": "AKW8111H only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "00CBH",
      "name": "Estimated demand",
      "description": "AKW8111H only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 205,
      "documented": "00CDH",
      "name": "Demand setting value",
      "description": "AKW8111H only.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
