{
  "manufacturer": "ProMinent",
  "manufacturer_slug": "prominent",
  "model": "DULCOMETER AEGIS II controller (Modbus RTU slave)",
  "model_slug": "aegis-ii",
  "short_model": "AEGIS II",
  "aliases": [
    "AEGIS II",
    "Aegis II",
    "DULCOMETER AEGIS II",
    "AEGIS II COM module"
  ],
  "equipment_type": "Sensor / multi-input controller",
  "applies_to": "AEGIS II controllers fitted with the COM module (Modbus RTU slave on XB21/XB22), per manual BA DM 229 08/18.",
  "summary": "The AEGIS II is a ProMinent DULCOMETER controller. Its COM module, fitted in module slot 3, adds a read-only Modbus RTU slave port on RS-485. Every 32-bit value is published twice, once low word first and once high word first; this map uses the high-word-first copy (registers 901-1123) and covers the input readings A-Z, relay and pulse outputs, alarm levels, totalisers, on/off setpoints and the input, output and system state words.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 10,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "Each row gives a decimal 'Register' and its PDU address; the PDU address is the register minus 1 (ProMinent register 100 is fetched at PDU 99). Here 'address' is the PDU address, e.g. input A in the high-word-first block is register 901, PDU 900."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Software manual DULCOMETER Controller AEGIS II Modbus RTU",
    "doc_number": "982395 BA DM 229 08/18 EN",
    "revision_date": "2018-08",
    "url": "https://www.prominent.com/resources/OperatingInstructions/English/19079/982395-BA-DM-229-08-18-EN-Modbus-RTU-Aegis-II-EN.pdf",
    "pages": "pp. 5-6 (bus settings and defaults), p. 10 (commands, word order, numbering), pp. 11-17 (register table), pp. 18-20 (state bits)"
  },
  "notes": [
    "The manual publishes each 32-bit value twice: registers 501-723 carry bits 15-0 in the first register (low word first, CDAB) and registers 901-1123 carry bits 31-16 first (ABCD). Only the ABCD copy is listed; the CDAB copy is the same layout 400 registers lower.",
    "16-bit state registers for inputs A-Z also appear in both blocks (679-704 and 1079-1104).",
    "All values are read-only; any write, or a read of an unlisted register, returns an exception. The manual asks for no more than one query per second.",
    "Readings are floats in the user units configured for each input; the manual gives no units.",
    "Left out: the P7 control-state row, whose printed PDU address (1110) clashes with R4 while its register is 1117; PDU 1116 is likely but not stated.",
    "Inputs K-N, W-Z and the 'phantom' values depend on the AEGIS II configuration and plug-in modules."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 900,
      "documented": "901",
      "name": "A - Serial sensor 1 value",
      "description": "Input A reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 902,
      "documented": "903",
      "name": "B - Serial sensor 2 value",
      "description": "Input B reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 904,
      "documented": "905",
      "name": "C - Module slot 1 value 1",
      "description": "Input C reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 906,
      "documented": "907",
      "name": "D - Module slot 1 value 2",
      "description": "Input D reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 908,
      "documented": "909",
      "name": "E - Module slot 2 value 1",
      "description": "Input E reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 910,
      "documented": "911",
      "name": "F - Module slot 2 value 2",
      "description": "Input F reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 912,
      "documented": "913",
      "name": "G - 4-20 mA input value",
      "description": "Input G reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 914,
      "documented": "915",
      "name": "H - 10 mV/°C temperature input value",
      "description": "Input H reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 916,
      "documented": "917",
      "name": "I - Module slot 3 value 1",
      "description": "Input I reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 918,
      "documented": "919",
      "name": "J - Module slot 3 value 2",
      "description": "Input J reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 920,
      "documented": "921",
      "name": "K - Phantom sensor K (slot 3 COM plug-in value 1)",
      "description": "Input K reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 922,
      "documented": "923",
      "name": "L - Phantom sensor L (slot 3 COM plug-in value 2)",
      "description": "Input L reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 924,
      "documented": "925",
      "name": "M - Phantom sensor M (Pyxis ST-500 probe)",
      "description": "Input M reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 926,
      "documented": "927",
      "name": "N - Phantom sensor N",
      "description": "Input N reading in its configured user unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 928,
      "documented": "929",
      "name": "O - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 930,
      "documented": "931",
      "name": "P - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 932,
      "documented": "933",
      "name": "Q - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 934,
      "documented": "935",
      "name": "R - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 936,
      "documented": "937",
      "name": "S - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 938,
      "documented": "939",
      "name": "T - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 940,
      "documented": "941",
      "name": "U - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 942,
      "documented": "943",
      "name": "V - Volume meter (daily) / contact input",
      "description": "Today's volume in user units, or 1.0 closed / 0.0 open for a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 944,
      "documented": "945",
      "name": "W - Phantom volume meter / contact input",
      "description": "1.0 = on, 0.0 = off for contact use.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 946,
      "documented": "947",
      "name": "X - Phantom volume meter / contact input",
      "description": "1.0 = on, 0.0 = off for contact use.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 948,
      "documented": "949",
      "name": "Y - Phantom volume meter / contact input",
      "description": "1.0 = on, 0.0 = off for contact use.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 950,
      "documented": "951",
      "name": "Z - Phantom volume meter / contact input",
      "description": "1.0 = on, 0.0 = off for contact use.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 952,
      "documented": "953",
      "name": "R1 - Line powered control relay state",
      "description": "Relay output state as a float.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 954,
      "documented": "955",
      "name": "R2 - Line powered control relay state",
      "description": "Relay output state as a float.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 956,
      "documented": "957",
      "name": "R3 - Dry or line powered control relay state",
      "description": "Relay output state as a float.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 958,
      "documented": "959",
      "name": "R4 - Dry or line powered control relay state",
      "description": "Relay output state as a float.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 960,
      "documented": "961",
      "name": "R5 - Dry or line powered control relay state",
      "description": "Relay output state as a float.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 962,
      "documented": "963",
      "name": "P6 - Pulse / on-off control output",
      "description": "Pulse control: dosing rate 0-100 % (0 = off).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 964,
      "documented": "965",
      "name": "P7 - Pulse / on-off control output",
      "description": "Pulse control: dosing rate 0-100 % (0 = off).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 966,
      "documented": "967",
      "name": "P8 - Pulse / on-off control output",
      "description": "Pulse control: dosing rate 0-100 % (0 = off).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 968,
      "documented": "969",
      "name": "P9 - Pulse / on-off control output",
      "description": "Pulse control: dosing rate 0-100 % (0 = off).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 970,
      "documented": "971",
      "name": "A - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 972,
      "documented": "973",
      "name": "A - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 974,
      "documented": "975",
      "name": "B - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 976,
      "documented": "977",
      "name": "B - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 978,
      "documented": "979",
      "name": "C - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 980,
      "documented": "981",
      "name": "C - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 982,
      "documented": "983",
      "name": "D - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 984,
      "documented": "985",
      "name": "D - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 986,
      "documented": "987",
      "name": "E - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 988,
      "documented": "989",
      "name": "E - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 990,
      "documented": "991",
      "name": "F - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 992,
      "documented": "993",
      "name": "F - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 994,
      "documented": "995",
      "name": "G - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 996,
      "documented": "997",
      "name": "G - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 998,
      "documented": "999",
      "name": "H - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1000,
      "documented": "1001",
      "name": "H - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1002,
      "documented": "1003",
      "name": "I - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1004,
      "documented": "1005",
      "name": "I - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1006,
      "documented": "1007",
      "name": "J - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1008,
      "documented": "1009",
      "name": "J - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1010,
      "documented": "1011",
      "name": "K - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1012,
      "documented": "1013",
      "name": "K - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1014,
      "documented": "1015",
      "name": "L - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1016,
      "documented": "1017",
      "name": "L - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1018,
      "documented": "1019",
      "name": "M - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1020,
      "documented": "1021",
      "name": "M - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1022,
      "documented": "1023",
      "name": "N - High alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1024,
      "documented": "1025",
      "name": "N - Low alarm level",
      "description": "Reads 0 when the alarm is disabled.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1026,
      "documented": "1027",
      "name": "O - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1028,
      "documented": "1029",
      "name": "P - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1030,
      "documented": "1031",
      "name": "Q - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1032,
      "documented": "1033",
      "name": "R - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1034,
      "documented": "1035",
      "name": "S - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1036,
      "documented": "1037",
      "name": "T - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1038,
      "documented": "1039",
      "name": "U - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1040,
      "documented": "1041",
      "name": "V - Total counter",
      "description": "Total volume; 0 if the input is disabled or a contact input.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1042,
      "documented": "1043",
      "name": "R1 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1044,
      "documented": "1045",
      "name": "R1 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1046,
      "documented": "1047",
      "name": "R2 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1048,
      "documented": "1049",
      "name": "R2 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1050,
      "documented": "1051",
      "name": "R3 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1052,
      "documented": "1053",
      "name": "R3 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1054,
      "documented": "1055",
      "name": "R4 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1056,
      "documented": "1057",
      "name": "R4 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1058,
      "documented": "1059",
      "name": "R5 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1060,
      "documented": "1061",
      "name": "R5 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "1063",
      "name": "P6 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "1065",
      "name": "P6 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "1067",
      "name": "P7 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1068,
      "documented": "1069",
      "name": "P7 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1070,
      "documented": "1071",
      "name": "P8 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1072,
      "documented": "1073",
      "name": "P8 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1074,
      "documented": "1075",
      "name": "P9 - Turn on setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1076,
      "documented": "1077",
      "name": "P9 - Turn off setpoint",
      "description": "Reads 0 when the output is locked.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "1079",
      "name": "A - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1079,
      "documented": "1080",
      "name": "B - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1080,
      "documented": "1081",
      "name": "C - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1081,
      "documented": "1082",
      "name": "D - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1082,
      "documented": "1083",
      "name": "E - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1083,
      "documented": "1084",
      "name": "F - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1084,
      "documented": "1085",
      "name": "G - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1085,
      "documented": "1086",
      "name": "H - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1086,
      "documented": "1087",
      "name": "I - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1087,
      "documented": "1088",
      "name": "J - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1088,
      "documented": "1089",
      "name": "K - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1089,
      "documented": "1090",
      "name": "L - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1090,
      "documented": "1091",
      "name": "M - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1091,
      "documented": "1092",
      "name": "N - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1092,
      "documented": "1093",
      "name": "O - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1093,
      "documented": "1094",
      "name": "P - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1094,
      "documented": "1095",
      "name": "Q - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1095,
      "documented": "1096",
      "name": "R - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1096,
      "documented": "1097",
      "name": "S - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1097,
      "documented": "1098",
      "name": "T - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1098,
      "documented": "1099",
      "name": "U - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1099,
      "documented": "1100",
      "name": "V - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1100,
      "documented": "1101",
      "name": "W - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1101,
      "documented": "1102",
      "name": "X - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1102,
      "documented": "1103",
      "name": "Y - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1103,
      "documented": "1104",
      "name": "Z - State",
      "description": "Reads 0 when the parameter is disabled.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Parameter enabled",
        "1": "Alarmed (alarm action executing)",
        "3": "Trips the alarm relay on alarm",
        "10": "Calibration sample capture active",
        "11": "Linked: web user calibrating"
      }
    },
    {
      "table": "holding_register",
      "address": 1104,
      "documented": "1105",
      "name": "R1 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1106,
      "documented": "1107",
      "name": "R2 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1108,
      "documented": "1109",
      "name": "R3 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1110,
      "documented": "1111",
      "name": "R4 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1112,
      "documented": "1113",
      "name": "R5 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1114,
      "documented": "1115",
      "name": "P6 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1118,
      "documented": "1119",
      "name": "P8 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1120,
      "documented": "1121",
      "name": "P9 - Control state",
      "description": "32-bit control state word; 0 when output disabled.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output on (relay on or pulsing)",
        "1": "Interlocked by contact input U-Z",
        "2": "Locked out on time",
        "3": "Varying cycle control",
        "4": "Frequency output used as digital output",
        "5": "Turn off on alarm",
        "6": "Interlocked by another relay",
        "8": "Special control active",
        "9": "Second phase of a sequential volume control",
        "10": "Forced on by prebleed",
        "11": "Time owed",
        "13": "Blocking another output",
        "14": "Oxidant event active (assist, pH lockout or alternate control)",
        "15": "Flow switch delay active",
        "16": "Driver card communication timeout",
        "17": "Prebleed active",
        "18": "Test (key held)",
        "19": "Prime active",
        "20": "On setpoint tripped, waiting for off setpoint",
        "21": "Oxidant event setpoints override control setpoints",
        "22": "Alarm: phantom contact set auto-removed",
        "23": "Latched (contact set control holds state in dead time)"
      }
    },
    {
      "table": "holding_register",
      "address": 1122,
      "documented": "1123",
      "name": "System state",
      "description": "Common controller state word.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Restart after software reset (watchdog, Ethernet, user)",
        "2": "I/O reset to factory",
        "6": "Midnight passed (also while off)",
        "7": "New year passed (also while off)",
        "9": "Software restart",
        "10": "USB host port active (pumps off)",
        "14": "Locked out after failed passwords (resets 07:00)",
        "15": "Real-time clock error",
        "16": "No Wi-Fi module response at power-on",
        "17": "microSD file system up",
        "21": "Running (power-on timer expired)",
        "22": "Loading new I/O configuration (outputs off)",
        "23": "Manufacturing mode",
        "26": "All digital inputs set to contact sets (manufacturing)",
        "27": "File system fault / no microSD",
        "29": "No fan: inputs powered down, outputs off",
        "30": "Manufacturing override of SD/fan alarms"
      }
    }
  ],
  "integration": {
    "summary": "Poll holding registers (function 03) in the 901-1123 block, at most once per second. Inputs A-N are the sensor readings as high-word-first floats; the state words tell you whether each input and output is enabled, alarmed or interlocked.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 900,
        "why": "Input A (serial sensor 1)"
      },
      {
        "table": "holding_register",
        "address": 904,
        "why": "Input C (module slot 1 value 1)"
      },
      {
        "table": "holding_register",
        "address": 912,
        "why": "Input G (4-20 mA input)"
      },
      {
        "table": "holding_register",
        "address": 1078,
        "why": "Input A state"
      },
      {
        "table": "holding_register",
        "address": 1104,
        "why": "R1 control state"
      },
      {
        "table": "holding_register",
        "address": 1122,
        "why": "System state"
      }
    ],
    "enable": "Fit the COM module in module slot 3 and set the slave address, baud rate and parity at MENU > System > Communications. Connect the master to XB21/XB22 (the XB1 port is the module's own master port for a Pyxis ST-500 probe).",
    "watchdog": null,
    "quirks": [
      "Two copies of every value: 501-723 low word first, 901-1123 high word first. Pick one and stay with it.",
      "Register numbers are 1-based; subtract 1 for the PDU address.",
      "Read-only: function 03 only."
    ],
    "setup": [
      "Defaults: slave address 10, 19200 baud, 8 data bits, even parity, 1 stop bit.",
      "Termination for the slave port is set with jumper XT2 on the COM module.",
      "With no parity, 2 stop bits are required."
    ],
    "gotchas": [
      "Poll no faster than once per second.",
      "Disabled inputs, alarms and outputs read 0 rather than an error."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
