{
  "model": "DULCOMETER diaLog DACa multi-parameter controller (Modbus RTU)",
  "model_slug": "dialog-daca",
  "short_model": "diaLog DACa",
  "aliases": [
    "DACa",
    "diaLog DACa",
    "DULCOMETER DACa"
  ],
  "applies_to": "diaLog DACa controllers with the Modbus RTU interface option, per software manual BA DM 212 12/15.",
  "summary": "The diaLog DACa is ProMinent's multi-parameter measuring and control controller; its register map has two measuring and control channels plus a calculated (mathematic) channel. With the Modbus RTU option it is an RS-485 or RS-232 slave. This map covers measured values, setpoints, status, warning and error words per channel, output states, device information, stop/pause commands and the per-channel control configuration (setpoints, limits, PID terms).",
  "source": {
    "title": "Software manual DULCOMETER Multi-parameter Controller diaLog DACa Modbus RTU",
    "doc_number": "984163 BA DM 212 12/15 EN",
    "revision_date": "2015-12",
    "url": "https://www.prominent.com/resources/OperatingInstructions/English/15023/984163-BA-DM-212-12-15-EN-Modbus-RTU-DACa-EN.pdf",
    "pages": "pp. 5-10 (settings, commands, word order, numbering), pp. 11-17 (register table), pp. 19-24 (bit fields)"
  },
  "manufacturer": "ProMinent",
  "manufacturer_slug": "prominent",
  "equipment_type": "Sensor / multi-parameter controller",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Odd",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The manual prints a decimal 'Register' number plus the hex PDU address; the PDU address is the register minus 1 (register 100 is requested at PDU address 99, hex 63). The 'address' field here is the PDU address."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "notes": [
    "32-bit values (FLOAT32 and UINT32) put bits 31-16 in the first register and bits 15-0 in the second, so the word order is ABCD; bytes are sent high byte first. Register 198 (PDU 197) always reads 0xAABBCCDD as a check.",
    "Measured value, setpoint, limits and Xp are floats in whatever unit the channel is configured for (pH, mV, ppm and so on); the manual does not list units for them.",
    "Left out: Pump relay 4 (register 139), because its printed PDU address (hex 90) does not match register 139 (which would be hex 8A); the identity-code registers 150-161, because their text encoding is not described; the math-channel error registers 130/131, which the manual marks as reserved for later use; and channel 1 'Additive basic load' (215), printed as UINT16 although its range is -100 to +100 % (channels 2 and 3 are INT16).",
    "Channel 1 temperature is printed as INT16 and the other channels' temperature as UINT16; both are in 0.1 °C steps and are listed exactly as printed.",
    "Configuration word: the manual's listing of the control-type code (bits 3-6) is garbled in this edition, so only bits 0, 1, 14 and 15 are given here. The later DACb manual lists the codes cleanly.",
    "The table lists an 'Error confirmation channel 3' register (247) although DACa has two measuring channels; it is kept as printed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 99,
      "documented": "100",
      "name": "Ch1 measured value",
      "description": "Actual measured value in the channel's configured unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 101,
      "documented": "102",
      "name": "Ch1 controller actuating value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "103",
      "name": "Ch1 temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "104",
      "name": "Ch1 actual setpoint",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 105,
      "documented": "106",
      "name": "Ch1 external disturbance value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "107",
      "name": "Ch1 status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Channel active (0 = inactive or not connectable)",
        "1": "Local stop active",
        "8": "Local control set 2 active (0 = set 1)",
        "9": "SD card present",
        "10": "SD card less than 20 % free",
        "11": "SD card full",
        "12": "Warning present",
        "13": "Error present",
        "15": "Channel uses bus control parameters (0 = internal)"
      }
    },
    {
      "table": "holding_register",
      "address": 107,
      "documented": "108",
      "name": "Ch1 warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Warning 1: below limit",
        "1": "Warning 2: limit exceeded",
        "2": "Warning 3: wash timer expired, maintenance due",
        "3": "Warning 4: channel not calibrated",
        "4": "Warning 71: replace battery",
        "5": "Warning 72: check the clock",
        "6": "Warning 73: fan fault"
      }
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "109",
      "name": "Ch1 existing errors",
      "description": "32-bit error word, high word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "111",
      "name": "Ch1 unconfirmed errors",
      "description": "Errors not yet acknowledged; same bit layout.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "113",
      "name": "Ch2 measured value",
      "description": "Actual measured value in the channel's configured unit.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "115",
      "name": "Ch2 controller actuating value",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 115,
      "documented": "116",
      "name": "Ch2 temperature",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "117",
      "name": "Ch2 actual setpoint",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "119",
      "name": "Ch2 external disturbance value",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 119,
      "documented": "120",
      "name": "Ch2 status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Channel active (0 = inactive or not connectable)",
        "1": "Local stop active",
        "8": "Local control set 2 active (0 = set 1)",
        "9": "SD card present",
        "10": "SD card less than 20 % free",
        "11": "SD card full",
        "12": "Warning present",
        "13": "Error present",
        "15": "Channel uses bus control parameters (0 = internal)"
      }
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "121",
      "name": "Ch2 warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Warning 1: below limit",
        "1": "Warning 2: limit exceeded",
        "2": "Warning 3: wash timer expired, maintenance due",
        "3": "Warning 4: channel not calibrated",
        "4": "Warning 71: replace battery",
        "5": "Warning 72: check the clock",
        "6": "Warning 73: fan fault"
      }
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "122",
      "name": "Ch2 existing errors",
      "description": "32-bit error word, high word first.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "124",
      "name": "Ch2 unconfirmed errors",
      "description": "Errors not yet acknowledged; same bit layout.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "126",
      "name": "Math channel measured value",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "128",
      "name": "Math channel status",
      "description": "Status word of the mathematic channel (no bit list given).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "129",
      "name": "Math channel warnings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Warning 1: below limit",
        "1": "Warning 2: limit exceeded",
        "2": "Warning 3: wash timer expired, maintenance due",
        "3": "Warning 4: channel not calibrated",
        "4": "Warning 71: replace battery",
        "5": "Warning 72: check the clock",
        "6": "Warning 73: fan fault"
      }
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "132",
      "name": "Current output 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "133",
      "name": "Current output 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "134",
      "name": "Current output 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "135",
      "name": "Dry contact relays",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Relay 1 (XR1) active",
        "1": "Relay 2 (XR2) active",
        "2": "Alarm relay (XR3) active"
      }
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "136",
      "name": "Pump relay 1 (MOSFET)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "pulses/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "137",
      "name": "Pump relay 2 (MOSFET)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "pulses/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "138",
      "name": "Pump relay 3 (MOSFET)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "pulses/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "140",
      "name": "Firmware",
      "description": "Firmware version, raw 32-bit value.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "142",
      "name": "Firmware channel 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "144",
      "name": "Firmware Modbus interface",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "146",
      "name": "Serial number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "148",
      "name": "Revision",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 148,
      "documented": "149",
      "name": "Revision channel 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "198",
      "name": "Endian test value",
      "description": "Always reads 0xAABBCCDD; use it to check word order.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 199,
      "documented": "200",
      "name": "Ch1 stop",
      "description": "Write 0xFFFF to stop the channel's control.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "65535": "Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "201",
      "name": "Ch1 pause",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Pause",
        "2": "Pause/HOLD"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 201,
      "documented": "202",
      "name": "Ch2 stop",
      "description": "Write 0xFFFF to stop the channel's control.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "65535": "Stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "203",
      "name": "Ch2 pause",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Pause",
        "2": "Pause/HOLD"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "204",
      "name": "Ch1 configuration",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Limit 1 configured high (0 = low)",
        "1": "Limit 2 configured high (0 = low)",
        "14": "Use internal parameter set 2 (0 = set 1; only when bit 15 = 0)",
        "15": "Use remote (bus) control parameters (0 = internal)"
      }
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "205",
      "name": "Ch1 remote setpoint",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "207",
      "name": "Ch1 limit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "209",
      "name": "Ch1 limit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "211",
      "name": "Ch1 Xp",
      "description": "Proportional band.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "213",
      "name": "Ch1 Ti",
      "description": "Integral time, 0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 213,
      "documented": "214",
      "name": "Ch1 Td",
      "description": "Derivative time, 0-999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "216",
      "name": "Ch1 control output limitation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "217",
      "name": "Ch1 delay after stop",
      "description": "0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 217,
      "documented": "218",
      "name": "Ch1 delay after reboot",
      "description": "0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "219",
      "name": "Ch1 remote setpoint 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "221",
      "name": "Ch2 configuration",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Limit 1 configured high (0 = low)",
        "1": "Limit 2 configured high (0 = low)",
        "14": "Use internal parameter set 2 (0 = set 1; only when bit 15 = 0)",
        "15": "Use remote (bus) control parameters (0 = internal)"
      }
    },
    {
      "table": "holding_register",
      "address": 221,
      "documented": "222",
      "name": "Ch2 remote setpoint",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "224",
      "name": "Ch2 limit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 225,
      "documented": "226",
      "name": "Ch2 limit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "228",
      "name": "Ch2 Xp",
      "description": "Proportional band.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "230",
      "name": "Ch2 Ti",
      "description": "Integral time, 0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "231",
      "name": "Ch2 Td",
      "description": "Derivative time, 0-999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 231,
      "documented": "232",
      "name": "Ch2 additive basic load",
      "description": "-100 to +100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 232,
      "documented": "233",
      "name": "Ch2 control output limitation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 233,
      "documented": "234",
      "name": "Ch2 delay after stop",
      "description": "0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "235",
      "name": "Ch2 delay after reboot",
      "description": "0-9999 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 235,
      "documented": "236",
      "name": "Ch2 remote setpoint 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 237,
      "documented": "238",
      "name": "Math channel configuration",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Limit 1 configured high (0 = low)",
        "1": "Limit 2 configured high (0 = low)"
      }
    },
    {
      "table": "holding_register",
      "address": 238,
      "documented": "239",
      "name": "Math channel limit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 240,
      "documented": "241",
      "name": "Math channel limit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 242,
      "documented": "243",
      "name": "Error confirmation channel 1",
      "description": "Error acknowledgement word for channel 1, same bit layout as the error word.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 244,
      "documented": "245",
      "name": "Error confirmation channel 2",
      "description": "Error acknowledgement word for channel 2.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    },
    {
      "table": "holding_register",
      "address": 246,
      "documented": "247",
      "name": "Error confirmation channel 3",
      "description": "Error acknowledgement word for channel 3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Error 1: mV input too low",
        "1": "Error 2: mV input too high",
        "2": "Error 3: temperature too low",
        "3": "Error 4: temperature too high",
        "4": "Error 5: calibration error",
        "5": "Error 6: no sensor",
        "6": "Error 7: check sensor for glass breakage",
        "7": "Error 8: check time exceeded",
        "8": "Error 9: mA input above 20 mA",
        "9": "Error 10: mA input below 4 mA",
        "10": "Error 11: limit error still present after delay",
        "11": "Error 12: sample water fault (e.g. no flow)",
        "12": "Error 13: controller in PAUSE",
        "13": "Error 14: controller in PAUSE/HOLD",
        "14": "Error 15: mA input supply overloaded",
        "15": "Error 16: mA input overloaded",
        "16": "Error 17: tank 1 level low",
        "17": "Error 18: tank 2 level low",
        "18": "Error 19: tank 3 level low",
        "19": "Error 34: wrong correction variable",
        "20": "Error 88: expansion module connection fault",
        "31": "Error 99: system error"
      }
    }
  ],
  "integration": {
    "summary": "Read holding registers (function 03) from PDU 99: each channel block gives the measured value and setpoint as floats followed by status, warnings and the 32-bit error words. Check the endian test value at PDU 197 first. Writes use function 06 for single registers and 16 for floats.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 99,
        "why": "Channel 1 measured value"
      },
      {
        "table": "holding_register",
        "address": 103,
        "why": "Channel 1 setpoint"
      },
      {
        "table": "holding_register",
        "address": 106,
        "why": "Channel 1 status"
      },
      {
        "table": "holding_register",
        "address": 108,
        "why": "Channel 1 existing errors"
      },
      {
        "table": "holding_register",
        "address": 112,
        "why": "Channel 2 measured value"
      },
      {
        "table": "holding_register",
        "address": 197,
        "why": "Endian test (0xAABBCCDD)"
      },
      {
        "table": "holding_register",
        "address": 199,
        "why": "Channel 1 stop command"
      }
    ],
    "enable": "Set the slave address, baud rate, serial format, interface mode and termination in SETUP > BUS configuration (access code needed). Bus control parameters are used when bit 15 of the channel configuration word is set.",
    "watchdog": null,
    "quirks": [
      "Register numbers are 1-based; subtract 1 for the PDU address.",
      "32-bit values are high word first (ABCD).",
      "Byte-sized parameters use only the low 8 bits of the register; write the top 8 bits as 0.",
      "If one register in a multi-register write raises an exception, the rest of that write is ignored."
    ],
    "setup": [
      "Factory settings: RS-485, slave address 1, 19200 baud, 8 data bits, odd parity, 1 stop bit; termination off.",
      "Turn on active termination in the menu when the controller is the last device on the RS-485 line.",
      "With no parity, 2 stop bits are required."
    ],
    "gotchas": [
      "Keep responses short at low baud rates: the manual warns that replies over about 100 bytes at 9600 baud (200 at 19200) may be corrupted.",
      "Read-only registers answer only to function 03."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
