{
  "manufacturer": "SATEC",
  "manufacturer_slug": "satec",
  "model": "BFM-II branch feeder monitor",
  "model_slug": "bfm-ii",
  "short_model": "BFM-II",
  "aliases": [
    "BFM II",
    "BFM2",
    "SATEC BFM-II"
  ],
  "equipment_type": "Power meter (multi-circuit branch feeder monitor)",
  "applies_to": "SATEC BFM-II multi-circuit meter per Modbus reference guide BG0589 Rev. A12 (May 2024); per-submeter 32-bit measurement registers plus shared setup.",
  "summary": "The BFM-II is a modular multi-circuit meter whose current channels are grouped into submeters (18 three-phase submeters by default) on shared voltage inputs. Each submeter answers on its own Modbus address counted up from the device base address, and every submeter exposes the same register map. This map covers the 1-second phase, total and auxiliary values, present demands and energy totals in 32-bit integer form, plus wiring, CT/PT, COM1 and password setup.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "0-based",
    "note": "The guide numbers registers 0-65535 and says to add 40001 (or 400001 above 9999) to get the Modicon holding-register number, so printed addresses go straight into the frame: 13952 is wire address 13952 (Modicon 413953)."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "Branch Feeder Monitor BFM-II - MODBUS Communications Protocol Reference Guide",
    "doc_number": "BG0589 Rev. A12",
    "revision_date": "2024-05",
    "url": "https://www.satec-global.com/wp-content/uploads/2023/03/BFM-II-MODBUS.pdf",
    "pages": "Addressing and submeters pp. 5-6 (PDF pp. 5-6); data formats pp. 7-8; password p. 9; 32-bit values PDF pp. 39-43; authorization register PDF p. 67; basic setup PDF p. 70; COM setup PDF p. 73; units chapter 4"
  },
  "notes": [
    "Each submeter has its own Modbus slave address: submeter 1 = device base address N, submeter 2 = N+1 and so on (the guide says up to 40 contiguous addresses while its table runs to submeter 60). The factory base address is 1 and the device occupies addresses 1-18 (18 three-phase submeters). Read the measurement registers from each submeter's address.",
    "Setup registers are shared by all submeters and can be written through any submeter address, except the COM port setup, which only the base address accepts.",
    "32-bit values carry the low-order word in the first (even) register, so they are listed CDAB.",
    "Units U1 (voltage) and U3 (power) depend on PT ratio: with PT ratio 1 they are 0.1 V and 0.001 kW/kvar/kVA (the scales used here); with PT ratio above 1 they become 1 V and 1 kW/kvar/kVA. U2 (current) is always 0.01 A.",
    "Energy totals are in 0.1 kWh / 0.1 kvarh / 0.1 kVAh steps and roll over at the energy roll value set in the device options.",
    "Left out: 16-bit scaled registers (need per-site HI/LO arithmetic), 1-cycle values, phasors, harmonics, symmetrical components, digital inputs, relay outputs, counters, analog inputs (expansion modules), min/max and maximum-demand logs, Billing/TOU tariff registers, setpoints and file-transfer blocks.",
    "The 1-second phase block also carries per-phase THD, K-factor and TDD (0.1 units).",
    "The guide's basic setup block (46208-46271) and demand setup block (46240-46255) overlap as printed; only basic setup offsets +0 to +17 are listed.",
    "Password protection is always on in this guide revision (three password levels at 46704-46711); write a password to 44378-44379 before setup writes."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 13952,
      "documented": "13952-13953",
      "name": "V1 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13954,
      "documented": "13954-13955",
      "name": "V2 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13956,
      "documented": "13956-13957",
      "name": "V3 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13958,
      "documented": "13958-13959",
      "name": "I1 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13960,
      "documented": "13960-13961",
      "name": "I2 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13962,
      "documented": "13962-13963",
      "name": "I3 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13964,
      "documented": "13964-13965",
      "name": "kW L1",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13966,
      "documented": "13966-13967",
      "name": "kW L2",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13968,
      "documented": "13968-13969",
      "name": "kW L3",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13970,
      "documented": "13970-13971",
      "name": "kvar L1",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13972,
      "documented": "13972-13973",
      "name": "kvar L2",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13974,
      "documented": "13974-13975",
      "name": "kvar L3",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13976,
      "documented": "13976-13977",
      "name": "kVA L1",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13978,
      "documented": "13978-13979",
      "name": "kVA L2",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13980,
      "documented": "13980-13981",
      "name": "kVA L3",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13982,
      "documented": "13982-13983",
      "name": "Power factor L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13984,
      "documented": "13984-13985",
      "name": "Power factor L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13986,
      "documented": "13986-13987",
      "name": "Power factor L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13988,
      "documented": "13988-13989",
      "name": "V1/V12 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13990,
      "documented": "13990-13991",
      "name": "V2/V23 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13992,
      "documented": "13992-13993",
      "name": "V3/V31 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13994,
      "documented": "13994-13995",
      "name": "I1 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13996,
      "documented": "13996-13997",
      "name": "I2 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13998,
      "documented": "13998-13999",
      "name": "I3 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14000,
      "documented": "14000-14001",
      "name": "I1 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14002,
      "documented": "14002-14003",
      "name": "I2 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14004,
      "documented": "14004-14005",
      "name": "I3 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14006,
      "documented": "14006-14007",
      "name": "I1 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14008,
      "documented": "14008-14009",
      "name": "I2 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14010,
      "documented": "14010-14011",
      "name": "I3 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14012,
      "documented": "14012-14013",
      "name": "V12 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14014,
      "documented": "14014-14015",
      "name": "V23 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14016,
      "documented": "14016-14017",
      "name": "V31 Voltage",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14336,
      "documented": "14336-14337",
      "name": "Total kW",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14338,
      "documented": "14338-14339",
      "name": "Total kvar",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14340,
      "documented": "14340-14341",
      "name": "Total kVA",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14342,
      "documented": "14342-14343",
      "name": "Total PF",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14344,
      "documented": "14344-14345",
      "name": "Total PF lag",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14346,
      "documented": "14346-14347",
      "name": "Total PF lead",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14348,
      "documented": "14348-14349",
      "name": "Total kW import",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14350,
      "documented": "14350-14351",
      "name": "Total kW export",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14352,
      "documented": "14352-14353",
      "name": "Total kvar import",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14354,
      "documented": "14354-14355",
      "name": "Total kvar export",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14466,
      "documented": "14466-14467",
      "name": "In (neutral) Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14468,
      "documented": "14468-14469",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14470,
      "documented": "14470-14471",
      "name": "Voltage unbalance",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14472,
      "documented": "14472-14473",
      "name": "Current unbalance",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14592,
      "documented": "14592-14593",
      "name": "V1 Volt demand",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14594,
      "documented": "14594-14595",
      "name": "V2 Volt demand",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14596,
      "documented": "14596-14597",
      "name": "V3 Volt demand",
      "description": "0.1 V with PT ratio 1; 1 V when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14598,
      "documented": "14598-14599",
      "name": "I1 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14600,
      "documented": "14600-14601",
      "name": "I2 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14602,
      "documented": "14602-14603",
      "name": "I3 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14610,
      "documented": "14610-14611",
      "name": "kW import sliding window demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14612,
      "documented": "14612-14613",
      "name": "kvar import sliding window demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14614,
      "documented": "14614-14615",
      "name": "kVA sliding window demand",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14622,
      "documented": "14622-14623",
      "name": "kW import accumulated demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14624,
      "documented": "14624-14625",
      "name": "kvar import accumulated demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14626,
      "documented": "14626-14627",
      "name": "kVA accumulated demand",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14628,
      "documented": "14628-14629",
      "name": "kW import predicted sliding window demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14630,
      "documented": "14630-14631",
      "name": "kvar import predicted sliding window demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14632,
      "documented": "14632-14633",
      "name": "kVA predicted sliding window demand",
      "description": "0.001 kVA with PT ratio 1; 1 kVA when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14640,
      "documented": "14640-14641",
      "name": "kW export sliding window demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14642,
      "documented": "14642-14643",
      "name": "kvar export sliding window demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14644,
      "documented": "14644-14645",
      "name": "kW export accumulated demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14646,
      "documented": "14646-14647",
      "name": "kvar export accumulated demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14648,
      "documented": "14648-14649",
      "name": "kW export predicted sliding window demand",
      "description": "0.001 kW with PT ratio 1; 1 kW when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14650,
      "documented": "14650-14651",
      "name": "kvar export predicted sliding window demand",
      "description": "0.001 kvar with PT ratio 1; 1 kvar when PT ratio > 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14720,
      "documented": "14720-14721",
      "name": "kWh import",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14722,
      "documented": "14722-14723",
      "name": "kWh export",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14728,
      "documented": "14728-14729",
      "name": "kvarh import",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14730,
      "documented": "14730-14731",
      "name": "kvarh export",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14736,
      "documented": "14736-14737",
      "name": "kVAh total",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44378,
      "documented": "44378-44379",
      "name": "Device authorization (password)",
      "description": "Write the 8-digit password; reads 0 = access permitted, -1 = password needed.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46208,
      "documented": "46208 (+0)",
      "name": "Wiring mode",
      "description": "Basic setup; shared across submeters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "4LN3 (4-wire WYE)",
        "2": "4LL3 (4-wire DELTA)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46209,
      "documented": "46208 (+1)",
      "name": "PT ratio",
      "description": "Primary-to-secondary ratio, 10-65000 raw.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46213,
      "documented": "46208 (+5)",
      "name": "CT primary current",
      "description": "1-10000 A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46214,
      "documented": "46208 (+6)",
      "name": "CT secondary current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": {
        "1": "1 A",
        "5": "5 A",
        "50": "50 A"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46225,
      "documented": "46208 (+17)",
      "name": "Nominal line frequency",
      "description": "50 or 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46448,
      "documented": "46448 (+0)",
      "name": "COM1 protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus RTU",
        "1": "Modbus ASCII",
        "2": "DNP3.0"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46450,
      "documented": "46448 (+2)",
      "name": "COM1 device address",
      "description": "Base Modbus address of submeter 1 (1-247).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46451,
      "documented": "46448 (+3)",
      "name": "COM1 baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "300",
        "2": "600",
        "3": "1200",
        "4": "2400",
        "5": "4800",
        "6": "9600",
        "7": "19200",
        "8": "38400",
        "9": "57600",
        "10": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46452,
      "documented": "46448 (+4)",
      "name": "COM1 data format",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "7 bits / even parity",
        "1": "8 bits / no parity",
        "2": "8 bits / even parity"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll each submeter's address with FC 03: 13952-14017 for phase values, 14336-14355 for totals, 14464-14473 for frequency and unbalance, and 14720 onward for energy. Decode 32-bit integers low word first and apply the PT-ratio-dependent units.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 13952,
        "why": "V1 voltage"
      },
      {
        "table": "holding_register",
        "address": 13958,
        "why": "I1 current"
      },
      {
        "table": "holding_register",
        "address": 14336,
        "why": "Submeter total kW"
      },
      {
        "table": "holding_register",
        "address": 14342,
        "why": "Submeter total PF"
      },
      {
        "table": "holding_register",
        "address": 14468,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 14720,
        "why": "kWh import"
      },
      {
        "table": "holding_register",
        "address": 14722,
        "why": "kWh export"
      }
    ],
    "enable": "Pick Modbus RTU or ASCII and the base address in the COM1 setup (46448-46452) or on the front panel; Modbus/TCP runs on the Ethernet option at port 502 (network setup at 46576).",
    "watchdog": null,
    "quirks": [
      "One physical device answers on many slave addresses: one per active submeter, counted up from the base address.",
      "32-bit values are low word first (CDAB); the low word always sits at an even address.",
      "Voltage and power units jump from 0.1 V / 0.001 kW to 1 V / 1 kW when a PT ratio above 1 is configured."
    ],
    "setup": [
      "Leave address gaps between devices on one bus: with 18 submeters each, use base addresses 1, 19, 37 and so on.",
      "Assign submeters without gaps in the channel assignment setup so the device does not use extra addresses.",
      "If password protection is on, write the password to 44378-44379 before any write."
    ],
    "gotchas": [
      "Broadcast address 0 is not supported.",
      "FC 04 returns the same data as FC 03."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
