{
  "manufacturer": "SATEC",
  "manufacturer_slug": "satec",
  "model": "PM174 powermeter and power quality analyzer",
  "model_slug": "pm174",
  "short_model": "PM174",
  "aliases": [
    "PM174",
    "SATEC PM174",
    "PM 174"
  ],
  "equipment_type": "Power meter (power quality analyzer)",
  "applies_to": "SATEC PM174 from firmware 24.3.1, per Modbus reference guide BG0414 Rev. A7 (April 2013).",
  "summary": "The PM174 is a SATEC panel power meter and EN 50160 power quality analyzer with serial (RTU/ASCII) and optional Ethernet/GPRS Modbus ports. Its 32-bit register set carries 1-second phase and total values, demands and energy counters as integers with fixed units, low word first. This map covers volts, amps, power, PF, THD, frequency, unbalance, present demands, energy totals, digital I/O, basic wiring/CT/PT setup, COM port settings, password and clear commands.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The guide numbers registers 0-65535 and says to add 40001 (or 400001 above 9999) for Modicon holding-register numbers, so the printed address goes straight into the frame: 13952 is wire address 13952 (Modicon 413953)."
  },
  "default_word_order": "CDAB",
  "firmware": "24.3.1 or higher",
  "source": {
    "title": "PM174 Powermeter and Power Quality Analyzer - Modbus Communications Protocol Reference Guide",
    "doc_number": "BG0414 Rev. A7",
    "revision_date": "2013-04",
    "url": "https://www.satec-global.com/wp-content/uploads/2023/03/PM174-Modbus.pdf",
    "pages": "Addressing and data formats pp. 9-12; 32-bit registers pp. 36-41; control/status pp. 57-58; setup pp. 60-61; data units p. 85; F26 wiring codes p. 94"
  },
  "notes": [
    "Addressing: the guide says to add 40001 to a register address to get the Modicon holding-register number (400001 above 9999), so printed addresses are 0-based wire addresses.",
    "Word order: 32-bit values are sent with the low-order word in the first (even) register and the high-order word in the second, so they are CDAB here.",
    "Units U1 (voltage) and U3 (power) depend on the PT ratio: with PT ratio = 1 they are 0.1 V and 0.001 kW/kvar/kVA (the scales used here); with PT ratio > 1 they become 1 V and 1 kW/kvar/kVA. U2 (current) is always 0.01 A.",
    "Function 04 can be used the same way as function 03.",
    "Voltage rows marked V1/V12 read line-to-neutral in 4LN3, 3LN3 and 3BLN3 wiring and line-to-line otherwise.",
    "Energy counters are whole kWh/kvarh/kVAh and roll over at the energy roll value set in the device options.",
    "Left out: 16-bit scaled registers (need per-site HI/LO scale arithmetic), 1-cycle and 1/2-cycle values, harmonics, min/max logs, TOU registers, the total PF lag/lead rows (printed as UINT16 in a two-register slot), setpoint, log and file-transfer registers.",
    "When password protection is on, write the password to 2575 before any setup or clear command, otherwise writes fail with exception 01."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 13952,
      "documented": "13952-13953",
      "name": "V1/V12 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13954,
      "documented": "13954-13955",
      "name": "V2/V23 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13956,
      "documented": "13956-13957",
      "name": "V3/V31 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13958,
      "documented": "13958-13959",
      "name": "I1 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13960,
      "documented": "13960-13961",
      "name": "I2 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13962,
      "documented": "13962-13963",
      "name": "I3 Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13964,
      "documented": "13964-13965",
      "name": "kW L1",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13966,
      "documented": "13966-13967",
      "name": "kW L2",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13968,
      "documented": "13968-13969",
      "name": "kW L3",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13970,
      "documented": "13970-13971",
      "name": "kvar L1",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13972,
      "documented": "13972-13973",
      "name": "kvar L2",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13974,
      "documented": "13974-13975",
      "name": "kvar L3",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13976,
      "documented": "13976-13977",
      "name": "kVA L1",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13978,
      "documented": "13978-13979",
      "name": "kVA L2",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13980,
      "documented": "13980-13981",
      "name": "kVA L3",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13982,
      "documented": "13982-13983",
      "name": "Power factor L1",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13984,
      "documented": "13984-13985",
      "name": "Power factor L2",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13986,
      "documented": "13986-13987",
      "name": "Power factor L3",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13988,
      "documented": "13988-13989",
      "name": "V1/V12 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13990,
      "documented": "13990-13991",
      "name": "V2/V23 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13992,
      "documented": "13992-13993",
      "name": "V3/V31 Voltage THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13994,
      "documented": "13994-13995",
      "name": "I1 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13996,
      "documented": "13996-13997",
      "name": "I2 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13998,
      "documented": "13998-13999",
      "name": "I3 Current THD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14000,
      "documented": "14000-14001",
      "name": "I1 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14002,
      "documented": "14002-14003",
      "name": "I2 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14004,
      "documented": "14004-14005",
      "name": "I3 K-Factor",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14006,
      "documented": "14006-14007",
      "name": "I1 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14008,
      "documented": "14008-14009",
      "name": "I2 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14010,
      "documented": "14010-14011",
      "name": "I3 Current TDD",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14012,
      "documented": "14012-14013",
      "name": "V12 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14014,
      "documented": "14014-14015",
      "name": "V23 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14016,
      "documented": "14016-14017",
      "name": "V31 Voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14336,
      "documented": "14336-14337",
      "name": "Total kW",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14338,
      "documented": "14338-14339",
      "name": "Total kvar",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14340,
      "documented": "14340-14341",
      "name": "Total kVA",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14342,
      "documented": "14342-14343",
      "name": "Total PF",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14348,
      "documented": "14348-14349",
      "name": "Total kW import",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14350,
      "documented": "14350-14351",
      "name": "Total kW export",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14352,
      "documented": "14352-14353",
      "name": "Total kvar import",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14354,
      "documented": "14354-14355",
      "name": "Total kvar export",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14356,
      "documented": "14356-14357",
      "name": "3-phase average L-N/L-L voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14358,
      "documented": "14358-14359",
      "name": "3-phase average L-L voltage",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14360,
      "documented": "14360-14361",
      "name": "3-phase average current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14466,
      "documented": "14466-14467",
      "name": "In (neutral) Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14468,
      "documented": "14468-14469",
      "name": "Frequency",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14470,
      "documented": "14470-14471",
      "name": "Voltage unbalance",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14472,
      "documented": "14472-14473",
      "name": "Current unbalance",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14592,
      "documented": "14592-14593",
      "name": "V1/V12 Volt demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14594,
      "documented": "14594-14595",
      "name": "V2/V23 Volt demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14596,
      "documented": "14596-14597",
      "name": "V3/V31 Volt demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 V.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14598,
      "documented": "14598-14599",
      "name": "I1 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14600,
      "documented": "14600-14601",
      "name": "I2 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14602,
      "documented": "14602-14603",
      "name": "I3 Ampere demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.01,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14604,
      "documented": "14604-14605",
      "name": "kW import block demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14606,
      "documented": "14606-14607",
      "name": "kvar import block demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14608,
      "documented": "14608-14609",
      "name": "kVA block demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14610,
      "documented": "14610-14611",
      "name": "kW import sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14612,
      "documented": "14612-14613",
      "name": "kvar import sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14614,
      "documented": "14614-14615",
      "name": "kVA sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14622,
      "documented": "14622-14623",
      "name": "kW import accumulated demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14624,
      "documented": "14624-14625",
      "name": "kvar import accumulated demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14626,
      "documented": "14626-14627",
      "name": "kVA accumulated demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14628,
      "documented": "14628-14629",
      "name": "kW import predicted sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14630,
      "documented": "14630-14631",
      "name": "kvar import predicted sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14632,
      "documented": "14632-14633",
      "name": "kVA predicted sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kVA.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14634,
      "documented": "14634-14635",
      "name": "PF (import) at Max. kVA sliding window demand",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14636,
      "documented": "14636-14637",
      "name": "kW export block demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14638,
      "documented": "14638-14639",
      "name": "kvar export block demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14640,
      "documented": "14640-14641",
      "name": "kW export sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14642,
      "documented": "14642-14643",
      "name": "kvar export sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14644,
      "documented": "14644-14645",
      "name": "kW export accumulated demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14646,
      "documented": "14646-14647",
      "name": "kvar export accumulated demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14648,
      "documented": "14648-14649",
      "name": "kW export predicted sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kW.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14650,
      "documented": "14650-14651",
      "name": "kvar export predicted sliding window demand",
      "description": "Scale is for PT ratio 1; with PT ratio above 1 the unit is 1 kvar.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 0.001,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14720,
      "documented": "14720-14721",
      "name": "kWh import",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14722,
      "documented": "14722-14723",
      "name": "kWh export",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14728,
      "documented": "14728-14729",
      "name": "kvarh import",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14730,
      "documented": "14730-14731",
      "name": "kvarh export",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14736,
      "documented": "14736-14737",
      "name": "kVAh total",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kVAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11906,
      "documented": "11906-11907",
      "name": "Phase rotation order",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Error",
        "1": "Positive (ABC)",
        "2": "Negative (CBA)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12544,
      "documented": "12544-12545",
      "name": "Digital inputs (bitmap)",
      "description": "Bit 0 = DI1, bit 1 = DI2, and so on.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12800,
      "documented": "12800-12801",
      "name": "Relay outputs (bitmap)",
      "description": "Bit 0 = relay 1, bit 1 = relay 2, and so on.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "2304",
      "name": "Wiring mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "3OP2 - 3-wire open delta, 2 CTs",
        "1": "4LN3 - 4-wire wye, 3 PTs, L-N readings",
        "2": "3DIR2 - 3-wire direct, 2 CTs",
        "3": "4LL3 - 4-wire wye, 3 PTs, L-L readings",
        "4": "3OP3 - 3-wire open delta, 3 CTs",
        "5": "3LN3 - 4-wire wye, 2 PTs, L-N readings",
        "6": "3LL3 - 4-wire wye, 2 PTs, L-L readings",
        "8": "3BLN3 - 3-wire broken delta, 2 PTs, L-N readings",
        "9": "3BLL3 - 3-wire broken delta, 2 PTs, L-L readings"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2305,
      "documented": "2305",
      "name": "PT ratio",
      "description": "10-65000 = 1.0-6500.0; multiplied by the factor at 2324 (x1 or x10).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2306,
      "documented": "2306",
      "name": "CT primary current",
      "description": "1-50000 A.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2315,
      "documented": "2315",
      "name": "Nominal line frequency",
      "description": "50 or 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2344,
      "documented": "2344",
      "name": "COM1 protocol",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus RTU",
        "1": "Modbus ASCII",
        "2": "DNP3.0",
        "5": "Profibus DP"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2345,
      "documented": "2345",
      "name": "COM1 interface",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RS-232",
        "1": "RS-422",
        "2": "RS-485",
        "4": "Dial-up modem",
        "6": "Ethernet",
        "7": "Profibus",
        "8": "GSM/GPRS"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2346,
      "documented": "2346",
      "name": "COM1 device address",
      "description": "Modbus 1-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2347,
      "documented": "2347",
      "name": "COM1 baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "300",
        "2": "600",
        "3": "1200",
        "4": "2400",
        "5": "4800",
        "6": "9600",
        "7": "19200",
        "8": "38400",
        "9": "57600",
        "10": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2348,
      "documented": "2348",
      "name": "COM1 data format",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "7 bits, even parity",
        "1": "8 bits, no parity",
        "2": "8 bits, even parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2354,
      "documented": "2354",
      "name": "COM2 device address",
      "description": "Modbus 1-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2355,
      "documented": "2355",
      "name": "COM2 baud rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "300",
        "2": "600",
        "3": "1200",
        "4": "2400",
        "5": "4800",
        "6": "9600",
        "7": "19200",
        "8": "38400",
        "9": "57600",
        "10": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2356,
      "documented": "2356",
      "name": "COM2 data format",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "7 bits, even parity",
        "1": "8 bits, no parity",
        "2": "8 bits, even parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2560,
      "documented": "2560",
      "name": "Warm restart",
      "description": "Write 0xFFFF to restart; reads 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2565,
      "documented": "2565",
      "name": "Firmware version number",
      "description": "Two high decimal digits = major version, two low = minor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2575,
      "documented": "2575",
      "name": "Device authorization (password)",
      "description": "Write the 4-digit password before setup writes; reads 0 = allowed, -1 = password needed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44102,
      "documented": "44102",
      "name": "Clear energies",
      "description": "Write 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44103,
      "documented": "44103",
      "name": "Clear maximum demands",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": {
        "0": "Clear all maximum demands",
        "1": "Clear power demands",
        "2": "Clear volt, ampere and harmonic demands"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44107,
      "documented": "44107",
      "name": "Clear min/max log",
      "description": "Write 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46080,
      "documented": "46080-46081",
      "name": "Device serial number",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46082,
      "documented": "46082-46083",
      "name": "Device model ID",
      "description": "17400 for PM174.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 13952-14017 (phase values) and 14336-14361 (totals) with function 03; decode 32-bit integers low word first. Energy totals are at 14720 onward in whole kWh/kvarh.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 13952,
        "why": "V1/V12 voltage"
      },
      {
        "table": "holding_register",
        "address": 13958,
        "why": "I1 current"
      },
      {
        "table": "holding_register",
        "address": 14336,
        "why": "Total kW"
      },
      {
        "table": "holding_register",
        "address": 14342,
        "why": "Total PF"
      },
      {
        "table": "holding_register",
        "address": 14468,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 14720,
        "why": "kWh import"
      },
      {
        "table": "holding_register",
        "address": 14722,
        "why": "kWh export"
      }
    ],
    "enable": "Choose the port protocol (Modbus RTU/ASCII) and address in the COM setup (2344-2359) or from the front panel; Modbus/TCP runs on the Ethernet option.",
    "watchdog": null,
    "quirks": [
      "32-bit values are low word first (CDAB).",
      "Voltage and power units change from 0.1 V / 1 W to 1 V / 1 kW when a PT ratio above 1 is set.",
      "120 user-assignable registers (0-119, mapped by 120-239) let you pack scattered values into one read."
    ],
    "setup": [
      "Set wiring mode, PT ratio and CT primary at 2304-2306 first (and the PT ratio factor at 2324 if used).",
      "Write the password to 2575 if protection is enabled."
    ],
    "gotchas": [
      "Changing the PT ratio from 1 changes the meaning of every voltage and power register.",
      "Broadcast (address 0) is not supported."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
