{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "Acti 9 Smartlink Modbus (A9XMSB11) 11-channel I/O and pulse concentrator",
  "model_slug": "acti9-smartlink-modbus",
  "short_model": "Acti 9 Smartlink",
  "aliases": [
    "Acti 9 Smartlink",
    "Smartlink Modbus",
    "A9XMSB11",
    "Acti9 Smartlink"
  ],
  "equipment_type": "Energy meter (pulse and status concentrator)",
  "applies_to": "Acti 9 Smartlink Modbus RS-485 module A9XMSB11, per user manual DOCA0004EN-06 (04/2016).",
  "summary": "The Acti 9 Smartlink gathers status, commands and pulse counts from up to 11 Ti24 channels (iOF+SD24 auxiliaries, iACT24/iATL24, Reflex iC60, RCA iC60, pulse meters such as iEM2000T) and serves them on one Modbus RTU address. Summary blocks give all channels in one read; each channel also has a 40-register detail block. 32-bit counters are big-endian.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The manual prints Modbus protocol addresses, which start at 0, and says a master that uses data-model numbering must add 1. Its frame example reads address 14050 as 0x36E2."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Acti 9 Smartlink Modbus Communication System - User Manual",
    "doc_number": "DOCA0004EN-06",
    "revision_date": "2016-04",
    "url": "https://download.se.com/files?p_Doc_Ref=DOCA0004EN",
    "pages": "Comms settings pp. 63-64; data types and big-endian rule pp. 74-75; frame example p. 76; address overview p. 77; system and summary registers pp. 79-83; channel detail pp. 84-89; configuration registers p. 90"
  },
  "notes": [
    "The manual states 32-bit values are big-endian: most significant word first.",
    "Channel n detail registers = channel 1 register + 40 x (n-1) (14200, 14240 ... 14600). Only channel 1's detail block is listed here; the summary blocks 14000-14165 cover all channels.",
    "Power/flow and consumption units depend on the meter on that input (Wh, m3, L ...), set by its pulse weight. The flow value drops to 0 when pulses stop.",
    "Left out: identification strings (100, 109), date/time (115) and counter setting dates (DATE type), and the embedded configuration blocks beyond the channel 1 product type.",
    "The Smartlink adapts to the master's baud and parity after up to 25 frames at power-up; with no parity it needs 2 stop bits."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 112,
      "documented": "112",
      "name": "Smartlink status and diagnostics",
      "description": "Bits 0-3 are mutually exclusive modes.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Start-up phase",
        "1": "Operating phase",
        "2": "Downgraded mode (24 V low or I/O overcurrent)",
        "3": "Failure mode",
        "6": "Invalid data",
        "7": "Invalid 24 V I/O",
        "13": "EEPROM error",
        "14": "RAM error",
        "15": "FLASH error"
      }
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "120",
      "name": "Input 1 state, all channels",
      "description": "Bit n-1 = channel n input I1; 1 = current flowing.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "121",
      "name": "Input 2 state, all channels",
      "description": "Bit n-1 = channel n input I2; 1 = current flowing.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "130",
      "name": "Open order, Acti 9 products",
      "description": "Set bit n-1 to open channel n; the Smartlink clears it when done.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "131",
      "name": "Close order, Acti 9 products",
      "description": "Set bit n-1 to close channel n; cleared when taken into account.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "132",
      "name": "Deactivation order, non-Acti 9 products",
      "description": "Bit n-1 = channel n.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "133",
      "name": "Activation order, non-Acti 9 products",
      "description": "Bit n-1 = channel n.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Channel 1",
        "1": "Channel 2",
        "2": "Channel 3",
        "3": "Channel 4",
        "4": "Channel 5",
        "5": "Channel 6",
        "6": "Channel 7",
        "7": "Channel 8",
        "8": "Channel 9",
        "9": "Channel 10",
        "10": "Channel 11"
      }
    },
    {
      "table": "holding_register",
      "address": 14000,
      "documented": "14000",
      "name": "Ch 1 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14002,
      "documented": "14002",
      "name": "Ch 2 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14004,
      "documented": "14004",
      "name": "Ch 3 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14006,
      "documented": "14006",
      "name": "Ch 4 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14008,
      "documented": "14008",
      "name": "Ch 5 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14010,
      "documented": "14010",
      "name": "Ch 6 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14012,
      "documented": "14012",
      "name": "Ch 7 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14014,
      "documented": "14014",
      "name": "Ch 8 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14016,
      "documented": "14016",
      "name": "Ch 9 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14018,
      "documented": "14018",
      "name": "Ch 10 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14020,
      "documented": "14020",
      "name": "Ch 11 I1 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14022,
      "documented": "14022",
      "name": "Ch 1 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14024,
      "documented": "14024",
      "name": "Ch 2 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14026,
      "documented": "14026",
      "name": "Ch 3 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14028,
      "documented": "14028",
      "name": "Ch 4 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14030,
      "documented": "14030",
      "name": "Ch 5 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14032,
      "documented": "14032",
      "name": "Ch 6 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14034,
      "documented": "14034",
      "name": "Ch 7 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14036,
      "documented": "14036",
      "name": "Ch 8 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14038,
      "documented": "14038",
      "name": "Ch 9 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14040,
      "documented": "14040",
      "name": "Ch 10 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14042,
      "documented": "14042",
      "name": "Ch 11 I2 power or flow indicator",
      "description": "Rate from the last two pulses, per hour; unit set by the connected meter.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14050,
      "documented": "14050",
      "name": "Ch 1 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14052,
      "documented": "14052",
      "name": "Ch 2 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14054,
      "documented": "14054",
      "name": "Ch 3 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14056,
      "documented": "14056",
      "name": "Ch 4 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14058,
      "documented": "14058",
      "name": "Ch 5 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14060,
      "documented": "14060",
      "name": "Ch 6 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14062,
      "documented": "14062",
      "name": "Ch 7 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14064,
      "documented": "14064",
      "name": "Ch 8 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14066,
      "documented": "14066",
      "name": "Ch 9 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14068,
      "documented": "14068",
      "name": "Ch 10 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14070,
      "documented": "14070",
      "name": "Ch 11 I1 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14072,
      "documented": "14072",
      "name": "Ch 1 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14074,
      "documented": "14074",
      "name": "Ch 2 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14076,
      "documented": "14076",
      "name": "Ch 3 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14078,
      "documented": "14078",
      "name": "Ch 4 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14080,
      "documented": "14080",
      "name": "Ch 5 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14082,
      "documented": "14082",
      "name": "Ch 6 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14084,
      "documented": "14084",
      "name": "Ch 7 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14086,
      "documented": "14086",
      "name": "Ch 8 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14088,
      "documented": "14088",
      "name": "Ch 9 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14090,
      "documented": "14090",
      "name": "Ch 10 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14092,
      "documented": "14092",
      "name": "Ch 11 I2 consumption meter",
      "description": "Pulse total times pulse weight.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14100,
      "documented": "14100",
      "name": "Ch 1 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14102,
      "documented": "14102",
      "name": "Ch 2 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14104,
      "documented": "14104",
      "name": "Ch 3 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14106,
      "documented": "14106",
      "name": "Ch 4 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14108,
      "documented": "14108",
      "name": "Ch 5 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14110,
      "documented": "14110",
      "name": "Ch 6 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14112,
      "documented": "14112",
      "name": "Ch 7 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14114,
      "documented": "14114",
      "name": "Ch 8 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14116,
      "documented": "14116",
      "name": "Ch 9 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14118,
      "documented": "14118",
      "name": "Ch 10 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14120,
      "documented": "14120",
      "name": "Ch 11 I1 operation counter",
      "description": "Counts input changes from 1 to 0; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14144,
      "documented": "14144",
      "name": "Ch 1 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14146,
      "documented": "14146",
      "name": "Ch 2 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14148,
      "documented": "14148",
      "name": "Ch 3 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14150,
      "documented": "14150",
      "name": "Ch 4 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14152,
      "documented": "14152",
      "name": "Ch 5 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14154,
      "documented": "14154",
      "name": "Ch 6 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14156,
      "documented": "14156",
      "name": "Ch 7 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14158,
      "documented": "14158",
      "name": "Ch 8 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14160,
      "documented": "14160",
      "name": "Ch 9 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14162,
      "documented": "14162",
      "name": "Ch 10 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14164,
      "documented": "14164",
      "name": "Ch 11 I1 running hours",
      "description": "Hours with input I1 active; writable to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14200,
      "documented": "14200",
      "name": "Ch 1 input status",
      "description": "Add 40 x (n-1) for channel n.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input I1 level (1 = current)",
        "1": "Input I2 level (1 = current)"
      }
    },
    {
      "table": "holding_register",
      "address": 14201,
      "documented": "14201",
      "name": "Ch 1 order, Acti 9 product",
      "description": "Add 40 x (n-1) for channel n.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Close order",
        "1": "Open order"
      }
    },
    {
      "table": "holding_register",
      "address": 14202,
      "documented": "14202",
      "name": "Ch 1 order, non-Acti 9 product",
      "description": "Add 40 x (n-1) for channel n.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Deactivation order",
        "1": "Activation order"
      }
    },
    {
      "table": "holding_register",
      "address": 14214,
      "documented": "14214",
      "name": "Ch 1 I2 operation counter",
      "description": "Add 40 x (n-1) for channel n.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14230,
      "documented": "14230",
      "name": "Ch 1 I1 pulse weight",
      "description": "Default 10; add 40 x (n-1) for channel n.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14231,
      "documented": "14231",
      "name": "Ch 1 I2 pulse weight",
      "description": "Default 10; add 40 x (n-1) for channel n.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20035,
      "documented": "20035",
      "name": "Ch 1 I1 product type",
      "description": "Configured device on channel 1 input 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "None",
        "1": "Standard IO",
        "2": "Standard pulse counter",
        "3": "OF+SD24",
        "4": "iOF+SD24",
        "5": "Reflex iC60",
        "6": "RCA iC60",
        "7": "iACT24",
        "8": "iATL24",
        "10": "PM3210",
        "12": "PM3255",
        "13": "iEM3110",
        "15": "iEM3155",
        "16": "iEM3210",
        "18": "iEM3255",
        "19": "iEM2000T",
        "25": "Breaker IO",
        "27": "iEM3355"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 120-121 for all input states, 14050-14093 for every channel's energy/pulse totals and 14000-14043 for rates; write bits in 130/131 to open or close Acti 9 devices.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 112,
        "why": "Module health"
      },
      {
        "table": "holding_register",
        "address": 120,
        "why": "Input 1 state of all channels"
      },
      {
        "table": "holding_register",
        "address": 121,
        "why": "Input 2 state of all channels"
      },
      {
        "table": "holding_register",
        "address": 130,
        "why": "Open orders"
      },
      {
        "table": "holding_register",
        "address": 131,
        "why": "Close orders"
      },
      {
        "table": "holding_register",
        "address": 14050,
        "why": "Channel 1 meter total"
      }
    ],
    "enable": "Set the Modbus address (01-99) on the two thumbwheels. Speed, parity and stop bits are picked up from the master automatically at power-up.",
    "watchdog": null,
    "quirks": [
      "Addresses are protocol (0-based) addresses.",
      "Order bits are cleared by the Smartlink once executed.",
      "In a channel order register (14201 / 14202), setting bit 0 and bit 1 together has no effect."
    ],
    "setup": [
      "Thumbwheels: left = tens, right = units (01-99).",
      "Default 19200 baud, even parity, 1 stop bit; 4800 and 9600 also supported.",
      "Factory reset: power off, set address 00, power on."
    ],
    "gotchas": [
      "Auto-adaptation only happens at power-up.",
      "Pulse weights default to 10; set 14230/14231 per channel to match the meter."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
