{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "Conext Core XC Series grid-tie PV inverter (0G-XC-BB)",
  "model_slug": "conext-core-xc",
  "short_model": "Conext Core XC",
  "aliases": [
    "0G-XC-BB",
    "XC-AIC15P"
  ],
  "equipment_type": "Solar inverter",
  "applies_to": "Conext Core XC Series grid-tied PV inverters (540/630/680 kW ratings, 0G-XC-BB) with firmware v1.07 and later; some registers need newer firmware as noted.",
  "summary": "The Conext Core XC is a grid-tied three-phase PV inverter with an RS-485 Modbus RTU port. All values are 16-bit integers with a fixed multiplier, read with function 03 and written with function 16. This map covers the read-only monitoring block (0x1700-0x1828), ratings and grid-code settings, the main power-limit and remote enable/disable controls, Modbus port settings and the log-reading registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 247,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "The application note says register addresses are zero based, printed in hex, and go straight into the request's address field. A master that wants register numbers must convert to decimal and add 1."
  },
  "default_word_order": null,
  "firmware": "v1.07 and later (individual registers list a minimum firmware, e.g. v3.01, v5.00)",
  "source": {
    "title": "Conext Core XC Series, 0G-XC-BB Grid-Tied Photovoltaic Inverter: Using Modbus Application Note",
    "doc_number": "AP-XC-095 Revision A",
    "revision_date": "2017-01",
    "url": "https://solar.se.com/eu/wp-content/uploads/sites/4/2021/12/TP20170101_Conext-Core-XC-Using-Modbus-App-NoteAP-XC-095.pdf",
    "pages": "PDF pp. 4-15 (RS-485 settings, functions, scaling, state codes, logs), p. 15 (addressing), pp. 16-17 (Table 17 monitoring), pp. 19-27 (Table 18 writable), pp. 28-30 (read-only configuration)"
  },
  "notes": [
    "Scale: the document gives units as 'unit/xN', meaning divide the raw value by N; this is converted to scale = 1/N.",
    "Left out: the 32-bit items (kWh Energy Produced 0x0802-0x0803, Energy Today 0x0804-0x0805, Operating Hours 0x081E-0x081F and Time 0xFA21-0xFA22) because the note does not state their word order; the text product designation, assembly and serial number blocks (0x1-0x1D, typed uchar8); and the log buffer registers.",
    "Only a selection of the writable registers in Table 18 is included (enable/disable, power and phase-current limits, power reference source, MPPT voltage window, port settings and a few grid-support switches). The many grid-code thresholds and delays are left out.",
    "Registers flagged ** in the note can be written while the inverter is enabled; the rest need the inverter disabled.",
    "Unmapped addresses inside a block read 0xFFFF without an error; writing one returns an illegal address exception.",
    "The note's Table 20/21 for the optional Vigilohm IM400 insulation monitor is a separate device and is not part of this map."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 5888,
      "documented": "0x1700",
      "name": "Operational Mode State",
      "description": "High byte = enable mode, low byte = state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "PV mode offline",
        "1": "PV mode reconnecting",
        "2": "PV mode online",
        "256": "CP mode offline",
        "257": "CP mode reconnecting",
        "258": "CP mode online",
        "512": "PVCQ mode offline",
        "513": "PVCQ mode reconnecting",
        "514": "PVCQ mode online"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5889,
      "documented": "0x1701",
      "name": "Temperature Power Board",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5890,
      "documented": "0x1702",
      "name": "Temperature Heatsink1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5891,
      "documented": "0x1703",
      "name": "Temperature Heatsink2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5892,
      "documented": "0x1704",
      "name": "Temperature Heatsink3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5893,
      "documented": "0x1705",
      "name": "Grid Current",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Arms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6129,
      "documented": "0x17F1",
      "name": "Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6132,
      "documented": "0x17F4",
      "name": "Reactive Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6136,
      "documented": "0x17F8",
      "name": "Grid Voltage V12",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Vrms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6137,
      "documented": "0x17F9",
      "name": "Grid Voltage V23",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Vrms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6138,
      "documented": "0x17FA",
      "name": "Grid Voltage V31",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Vrms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6139,
      "documented": "0x17FB",
      "name": "Grid Current Line1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Arms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6140,
      "documented": "0x17FC",
      "name": "Grid Current Line2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Arms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6141,
      "documented": "0x17FD",
      "name": "Grid Current Line3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Arms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6142,
      "documented": "0x17FE",
      "name": "Active Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6143,
      "documented": "0x17FF",
      "name": "PV Voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VDC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6144,
      "documented": "0x1800",
      "name": "PV Current",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "ADC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6145,
      "documented": "0x1801",
      "name": "PV Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6146,
      "documented": "0x1802",
      "name": "Grid Frequency",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6147,
      "documented": "0x1803",
      "name": "Grid Frequency (Hi Res)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6157,
      "documented": "0x180D",
      "name": "DC Voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "VDC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6158,
      "documented": "0x180E",
      "name": "Thermal Loading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6168,
      "documented": "0x1818",
      "name": "Phase A Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6169,
      "documented": "0x1819",
      "name": "Phase B Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6170,
      "documented": "0x181A",
      "name": "Phase C Frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6171,
      "documented": "0x181B",
      "name": "Phase A Real Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6172,
      "documented": "0x181C",
      "name": "Phase B Real Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6173,
      "documented": "0x181D",
      "name": "Phase C Real Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6174,
      "documented": "0x181E",
      "name": "Phase A Reactive Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6175,
      "documented": "0x181F",
      "name": "Phase B Reactive Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6176,
      "documented": "0x1820",
      "name": "Phase C Reactive Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6177,
      "documented": "0x1821",
      "name": "Phase A Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6178,
      "documented": "0x1822",
      "name": "Phase B Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6179,
      "documented": "0x1823",
      "name": "Phase C Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6182,
      "documented": "0x1826",
      "name": "Event Code",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6183,
      "documented": "0x1827",
      "name": "System State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Initializing",
        "1": "Disable",
        "2": "Enable",
        "3": "Service"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6184,
      "documented": "0x1828",
      "name": "Alarm Code",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16393,
      "documented": "0x4009",
      "name": "Day Log Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16394,
      "documented": "0x400A",
      "name": "First Daytime Hour",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16395,
      "documented": "0x400B",
      "name": "Night Log Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16396,
      "documented": "0x400C",
      "name": "First Nighttime Hour",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16476,
      "documented": "0x405C",
      "name": "Grid Voltage12 Gain Calibration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16477,
      "documented": "0x405D",
      "name": "Grid Voltage23 Gain Calibration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16478,
      "documented": "0x405E",
      "name": "Grid Voltage31 Gain Calibration",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16479,
      "documented": "0x405F",
      "name": "Grid Voltage12 Offset Calibration",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16480,
      "documented": "0x4060",
      "name": "Grid Voltage23 Offset Calibration",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16481,
      "documented": "0x4061",
      "name": "Grid Voltage31 Offset Calibration",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16482,
      "documented": "0x4062",
      "name": "Gain kVAr Inductive",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "(V2/kVAr*Hz)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16483,
      "documented": "0x4063",
      "name": "Gain kVAr Capacitive",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "(V2/kVAr*Hz)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16526,
      "documented": "0x408E",
      "name": "Disconnect Profile",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16527,
      "documented": "0x408F",
      "name": "P-analog Filter Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16528,
      "documented": "0x4090",
      "name": "Q-analog Filter Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16529,
      "documented": "0x4091",
      "name": "I1 Gain Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16530,
      "documented": "0x4092",
      "name": "I2 Gain Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16531,
      "documented": "0x4093",
      "name": "I3 Gain Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16532,
      "documented": "0x4094",
      "name": "I1 Offset Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16533,
      "documented": "0x4095",
      "name": "I2 Offset Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16534,
      "documented": "0x4096",
      "name": "I3 Offset Cal",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16535,
      "documented": "0x4097",
      "name": "Analog Error Suppressed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Suppress P error",
        "2": "Suppress Q error",
        "3": "Suppress P and Q error"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16536,
      "documented": "0x4098",
      "name": "Modbus User P Readout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16537,
      "documented": "0x4099",
      "name": "Modbus User Q Readout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16538,
      "documented": "0x409A",
      "name": "Analog P Signal Readout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16539,
      "documented": "0x409B",
      "name": "Analog Q Signal Readout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16563,
      "documented": "0x40B3",
      "name": "AI Disconn LF Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16564,
      "documented": "0x40B4",
      "name": "AI Disconn LF Delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16565,
      "documented": "0x40B5",
      "name": "AI LF Disconn Function",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18176,
      "documented": "0x4700",
      "name": "Number of Data Log Records",
      "description": "Up to 1861 records.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18177,
      "documented": "0x4701",
      "name": "Number of Event Log Records",
      "description": "Up to 8192 records.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18178,
      "documented": "0x4702",
      "name": "Number of Fault Log Records",
      "description": "Up to 910 records.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18179,
      "documented": "0x4703",
      "name": "Log Request Index",
      "description": "Record to fetch; 1 = most recent.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18180,
      "documented": "0x4704",
      "name": "Log Response Index",
      "description": "Equals the request index when the buffer is ready.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18181,
      "documented": "0x4705",
      "name": "Logger Mode",
      "description": "0 log, 1 data, 2 event, 3 service, 4 oscillography, 5 config.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Log mode",
        "1": "Read data log",
        "2": "Read event log",
        "3": "Read service log",
        "4": "Read oscillography",
        "5": "Config mode"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18182,
      "documented": "0x4706",
      "name": "Logger State",
      "description": "Logger status flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Board not ready",
        "1": "Log mode active",
        "2": "Read mode active",
        "3": "Config mode active",
        "8": "RTC battery low",
        "9": "NVRAM record CRC error",
        "10": "Other RTC error"
      }
    },
    {
      "table": "holding_register",
      "address": 32771,
      "documented": "0x8003",
      "name": "Modbus Unit ID",
      "description": "Modbus unit ID; takes effect after a system reset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32784,
      "documented": "0x8010",
      "name": "Baud Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "24": "4800 baud",
        "28": "9600 baud",
        "32": "19200 baud",
        "36": "38400 baud",
        "40": "57600 baud"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57568,
      "documented": "0xE0E0",
      "name": "Parameter Control Station",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "PANELCONTROL",
        "2": "MODBUS"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57569,
      "documented": "0xE0E1",
      "name": "Commit Modbus Settings",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "1": "COMMIT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61438,
      "documented": "0xEFFE",
      "name": "Remote Disable/Enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": {
        "0": "Remote start",
        "1": "Remote shutdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63489,
      "documented": "0xF801",
      "name": "Rated Input (PV) Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63490,
      "documented": "0xF802",
      "name": "Maximum Input (PV) Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "VDC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63491,
      "documented": "0xF803",
      "name": "Max Tracking Volt",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63492,
      "documented": "0xF804",
      "name": "Min Tracking Volt",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63493,
      "documented": "0xF805",
      "name": "Max PV OC Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "VDC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63494,
      "documented": "0xF806",
      "name": "Max STC PV-SC Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ADC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63495,
      "documented": "0xF807",
      "name": "Rated Apparent Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63496,
      "documented": "0xF808",
      "name": "Rated Powerat Unity PF",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63497,
      "documented": "0xF809",
      "name": "Min Input (PV) Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "VDC",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63498,
      "documented": "0xF80A",
      "name": "Nominal L-to-L Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Vrms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63499,
      "documented": "0xF80B",
      "name": "Nominal Line Current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Arms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63500,
      "documented": "0xF80C",
      "name": "Rated Reactive Power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63990,
      "documented": "0xF9F6",
      "name": "P(f) Control Function",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "P(f) type 1",
        "2": "P(f) type 2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64009,
      "documented": "0xFA09",
      "name": "Grid Reconnection Delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64011,
      "documented": "0xFA0B",
      "name": "Disconn HV Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64012,
      "documented": "0xFA0C",
      "name": "Disconn LV Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64015,
      "documented": "0xFA0F",
      "name": "Disconn HF Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64016,
      "documented": "0xFA10",
      "name": "Disconn LF Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64025,
      "documented": "0xFA19",
      "name": "User Active Power Limit",
      "description": "Can be written while the inverter is enabled.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64026,
      "documented": "0xFA1A",
      "name": "Active Anti-Islanding Function",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64027,
      "documented": "0xFA1B",
      "name": "User Reactive Power Reference",
      "description": "Can be written while the inverter is enabled.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVAr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64029,
      "documented": "0xFA1D",
      "name": "User Apparent Power Limit",
      "description": "Can be written while the inverter is enabled.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kVA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64030,
      "documented": "0xFA1E",
      "name": "User Phase Current Limit",
      "description": "Can be written while the inverter is enabled.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64031,
      "documented": "0xFA1F",
      "name": "Utility Region",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64032,
      "documented": "0xFA20",
      "name": "Language",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "English",
        "1": "German",
        "2": "Spanish",
        "3": "French",
        "4": "Italian",
        "6": "Custom 1",
        "7": "Custom 2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64036,
      "documented": "0xFA24",
      "name": "Voltage Support Function",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64053,
      "documented": "0xFA35",
      "name": "Power Ref. Ramp Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64054,
      "documented": "0xFA36",
      "name": "System L-to-L Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Vrms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64055,
      "documented": "0xFA37",
      "name": "Disconnvery HV Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64058,
      "documented": "0xFA3A",
      "name": "Disconnvery LV Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64061,
      "documented": "0xFA3D",
      "name": "Disconnvery LF Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64064,
      "documented": "0xFA40",
      "name": "Disconnvery HF Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64070,
      "documented": "0xFA46",
      "name": "Reconn Power Ramp Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64072,
      "documented": "0xFA48",
      "name": "Power Reference Selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "MODBUS",
        "1": "ANALOGINPUT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64264,
      "documented": "0xFB08",
      "name": "DC Cap Surge Accum",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64272,
      "documented": "0xFB10",
      "name": "Voltage Envelope Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64273,
      "documented": "0xFB11",
      "name": "Voltage Envelope Delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "Samples",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64305,
      "documented": "0xFB31",
      "name": "DC Switch Open Count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64306,
      "documented": "0xFB32",
      "name": "AC Switch Open Count",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64344,
      "documented": "0xFB58",
      "name": "Vac-Regulation",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Q(V)",
        "2": "Phi(P)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64354,
      "documented": "0xFB62",
      "name": "Power Ramp Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "%/min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64355,
      "documented": "0xFB63",
      "name": "Min. Power Ramp Step",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64413,
      "documented": "0xFB9D",
      "name": "CQ Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64415,
      "documented": "0xFB9F",
      "name": "Device Active Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "AC breaker closed",
        "1": "DC switch closed",
        "2": "Fan in test mode"
      }
    },
    {
      "table": "holding_register",
      "address": 64419,
      "documented": "0xFBA3",
      "name": "Countdown",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64466,
      "documented": "0xFBD2",
      "name": "Max Daily Online Cycling",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64474,
      "documented": "0xFBDA",
      "name": "Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll 0x1700-0x1828 with function 03 for state, grid voltages and currents, active/reactive power and PV values (all 16-bit, divide by the listed factor). To control power, set Parameter Control Station (0xE0E0) to 2 = Modbus, then write the active power limit at 0xFA19 with function 16.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 5888,
        "why": "Operating mode and state"
      },
      {
        "table": "holding_register",
        "address": 6142,
        "why": "Active power, kW x10"
      },
      {
        "table": "holding_register",
        "address": 6145,
        "why": "PV power"
      },
      {
        "table": "holding_register",
        "address": 6136,
        "why": "Grid voltage V12"
      },
      {
        "table": "holding_register",
        "address": 6146,
        "why": "Grid frequency"
      },
      {
        "table": "holding_register",
        "address": 6184,
        "why": "Active alarm code"
      },
      {
        "table": "holding_register",
        "address": 57568,
        "why": "Hand settings control to Modbus"
      },
      {
        "table": "holding_register",
        "address": 64025,
        "why": "User active power limit"
      }
    ],
    "enable": "On the front panel go to 2 Language, Time, Interface > Comm. Interface > Parameter Control Station and select panel control to set the Modbus address and baud rate, then power-cycle with QF2. For writes, set register 0xE0E0 to 2 (Modbus).",
    "watchdog": null,
    "quirks": [
      "Addresses are hex and zero based; a master that counts from 1 must add one.",
      "Only function codes 03, 16, 08 (sub-function 00) and 43 are supported; there is no FC06 single-register write.",
      "Changing the Modbus unit ID (0xE0E1 commit, 0x8003) needs a system reset before it takes effect."
    ],
    "setup": [
      "Default RS-485 settings: 19200 baud, 8 data bits, even parity, 1 stop bit; all inverters on one bus must use the same settings.",
      "Do not use 57600 baud if the Vigilohm IM400 is installed (it only supports 38400)."
    ],
    "gotchas": [
      "Reading an unmapped address returns 0xFFFF with no exception, so a wrong address can look like a valid value.",
      "Leaving Logger Mode (0x4705) in any read mode stops data logging; set it back to 0."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
