{
  "manufacturer": "Schneider Electric",
  "manufacturer_slug": "schneider-electric",
  "model": "Uniflair Rack Mounted Room Cooling ACRMD4K",
  "model_slug": "uniflair-acrmd4k-rack-mounted-cooling",
  "short_model": "Uniflair ACRMD4K",
  "aliases": [
    "ACRMD4K",
    "ACRMD4Kxxx",
    "Uniflair rack mounted room cooling",
    "990-91589"
  ],
  "equipment_type": "Air handler (rack-mounted room cooling unit, split DX)",
  "applies_to": "Schneider Electric Uniflair Rack Mounted Room Cooling units ACRMD4Kxxx (indoor rack unit with matching outdoor unit), register map part number 990-91589.",
  "summary": "The Uniflair ACRMD4K is a rack-mounted split DX cooling unit (indoor unit plus outdoor unit). Its controller is a Modbus RTU / TCP slave. This map covers the unit on/off coil, alarm and output status bits (including outdoor-unit compressor and inverter faults), return and outlet air temperatures, return humidity, pressures, compressor frequency, coil temperatures, operating mode and the writable temperature, humidity, alarm and fan-speed settings.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Each row shows a Modicon number (00001 / 10002 / 30002 / 40101 style), a hex and a decimal absolute register. The notes say absolute register 0 is Modicon 40001 and address zero on the wire, so the decimal column is the wire address; e.g. holding 40121 is wire 120 and input status 10002 is wire 1."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Modbus Register Map: Uniflair Rack Mounted Room Cooling ACRMD4Kxxx",
    "doc_number": "990-91589",
    "revision_date": "2022-02",
    "url": "https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_990-91589",
    "pages": "pp. 1-4 (notes p. 1)"
  },
  "notes": [
    "Per the map's notes, 16-bit values are big-endian and signed values are two's complement; all points here are single registers or bits.",
    "Scale: the map's 'Units' column holds the resolution (e.g. 0.1 °C, 0.1 %) and the row text says values are 'magnified 10 times' (219 = 21.9). The map's 'Scale' column actually holds the raw setting range; ranges are given in the descriptions.",
    "Air return humidity (30014) and the discharge/suction pressures (30037, 30038) are printed with the unit '0.1 °C', which looks copied from the temperature rows. We keep the 0.1 scale but leave the unit blank because the map does not give the real unit.",
    "Holding register 40183 (wire 182) carries two settings as bits: bit 10 = PTC heater function, bit 11 = condensation pump function (0 = yes, 1 = no).",
    "Reads use function code 3 or 4; writes use function code 16, or 6 for single registers. The general notes name only these function codes, but the tables also list one coil and input-status points.",
    "The map prints no revision or date; 2022-02 is the PDF's own creation date (2022-02-10)."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 0,
      "documented": "00001",
      "name": "ON/OFF UNIT",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "10002",
      "name": "Serious alarm output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "10003",
      "name": "Common alarm output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "10004",
      "name": "Condensation pump output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "10007",
      "name": "PTC heater output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "10010",
      "name": "IDU fan output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "10011",
      "name": "SV for low temp kit output",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Without output",
        "1": "With output"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 48,
      "documented": "10049",
      "name": "AL49 Fire/smoke alarm (serious)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 49,
      "documented": "10050",
      "name": "AL50 High air return temperature (common)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 50,
      "documented": "10051",
      "name": "AL51 High air outlet temperature (common)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 51,
      "documented": "10052",
      "name": "AL52 Low air outlet temperature (common)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 52,
      "documented": "10053",
      "name": "AL53 Condensation pump failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 53,
      "documented": "10054",
      "name": "AL54 EEPROM failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 54,
      "documented": "10055",
      "name": "AL55 Water on floor",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 55,
      "documented": "10056",
      "name": "AL56 Maintenance alarm for IDU fan",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 67,
      "documented": "10068",
      "name": "AL68 Air return humidity probe failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 68,
      "documented": "10069",
      "name": "AL69 Air return temperature probe failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 73,
      "documented": "10074",
      "name": "AL74 Air outlet temperature probe failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 85,
      "documented": "10086",
      "name": "AL86 High air return humidity (common)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 86,
      "documented": "10087",
      "name": "AL87 Low air return humidity (common)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 100,
      "documented": "10101",
      "name": "AL101 IDU & ODU communication failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 112,
      "documented": "10113",
      "name": "AL113 Coil inlet temperature probe failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 114,
      "documented": "10115",
      "name": "AL115 Coil outlet temperature probe failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 122,
      "documented": "10123",
      "name": "C123 High discharge pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 123,
      "documented": "10124",
      "name": "C124 High pressure switch protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 125,
      "documented": "10126",
      "name": "C126 Low suction pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 127,
      "documented": "10128",
      "name": "C128 High discharge temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 130,
      "documented": "10131",
      "name": "C131 Memory storage failure (ODU)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 131,
      "documented": "10132",
      "name": "C132 Refrigerant leak",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 132,
      "documented": "10133",
      "name": "C133 Low exhaust pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 133,
      "documented": "10134",
      "name": "C134 Environment temperature out of range",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 134,
      "documented": "10135",
      "name": "C135 High-pressure sensor failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 135,
      "documented": "10136",
      "name": "C136 Low-pressure sensor failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 136,
      "documented": "10137",
      "name": "C137 TH1 open/short circuit (discharge temperature 1)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 137,
      "documented": "10138",
      "name": "C138 TH2 open/short circuit (discharge temperature 2)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 138,
      "documented": "10139",
      "name": "C139 TH3 open/short circuit (suction temperature 1)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 139,
      "documented": "10140",
      "name": "C140 TH4 open/short circuit (suction temperature 2)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 140,
      "documented": "10141",
      "name": "C141 TH5 open/short circuit (subcool inlet)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 143,
      "documented": "10144",
      "name": "C144 TH8 open/short circuit (environment temperature)",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 148,
      "documented": "10149",
      "name": "C149 Suction temperature sensor abnormality",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 149,
      "documented": "10150",
      "name": "C150 Discharge temperature sensor abnormality",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 150,
      "documented": "10151",
      "name": "C151 Low superheat protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 152,
      "documented": "10153",
      "name": "C153 Compressor current protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 153,
      "documented": "10154",
      "name": "C154 IPM module protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 156,
      "documented": "10157",
      "name": "C157 PFC module protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 157,
      "documented": "10158",
      "name": "C158 PFC module temperature sensor internal circuit exception",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 158,
      "documented": "10159",
      "name": "C159 PFC module high temperature protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 159,
      "documented": "10160",
      "name": "C160 Input power exception failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 160,
      "documented": "10161",
      "name": "C161 Excessive input current protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 161,
      "documented": "10162",
      "name": "C162 VDC high voltage protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 162,
      "documented": "10163",
      "name": "C163 VDC low voltage protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 163,
      "documented": "10164",
      "name": "C164 Drive and module communication failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 164,
      "documented": "10165",
      "name": "C165 Compressor out-of-step during running",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 165,
      "documented": "10166",
      "name": "C166 Current detection circuit failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 166,
      "documented": "10167",
      "name": "C167 Startup failed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 167,
      "documented": "10168",
      "name": "C168 Compressor out-of-phase failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 170,
      "documented": "10171",
      "name": "C171 IPM module temperature sensor internal circuit abnormality",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 171,
      "documented": "10172",
      "name": "C172 IPM module high temperature protection",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No alarm",
        "1": "Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "30002",
      "name": "Air return temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "30003",
      "name": "Air outlet temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "30014",
      "name": "Air return humidity",
      "description": "Tenths; the map prints the unit column as 0.1 °C (see notes).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "30035",
      "name": "IDU DC fan voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "30037",
      "name": "Discharge pressure",
      "description": "Tenths; the map gives no pressure unit (see notes).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "30038",
      "name": "Suction pressure",
      "description": "Tenths; the map gives no pressure unit (see notes).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "30039",
      "name": "Target frequency",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "30040",
      "name": "Running frequency",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "30041",
      "name": "Target evaporation temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "30042",
      "name": "Discharge temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "30043",
      "name": "Evaporation temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "30044",
      "name": "In-coil temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "30045",
      "name": "Out-coil temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "30047",
      "name": "IDU valve steps",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "steps",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 175,
      "documented": "30176",
      "name": "Operation mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Refrigeration/Cooling",
        "1": "Dehumidification",
        "2": "BMS shutdown",
        "3": "HMI shutdown",
        "4": "Fault shutdown"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101",
      "name": "Condensation pump alarm mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unit off",
        "1": "Alarm only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "40121",
      "name": "Air return temperature setting",
      "description": "Raw 160-420 (16.0-42.0 °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40122",
      "name": "Air outlet temperature setting",
      "description": "Raw 130-270 (13.0-27.0 °C).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "40123",
      "name": "Min. humidify setting",
      "description": "Raw 0-950 (0-95 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "Max. humidify setting",
      "description": "Raw 0-1000 (0-100 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 182,
      "documented": "40183",
      "name": "PTC heater / condensation pump function",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "10": "PTC heater function (0 = yes, 1 = no)",
        "11": "Condensation pump function (0 = yes, 1 = no)"
      }
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "High air return temperature alarm value setting",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "40204",
      "name": "Low outlet air temperature alarm value setting",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "High outlet air temperature alarm value setting",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 215,
      "documented": "40216",
      "name": "Modbus address",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "40217",
      "name": "Comm. speed",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "2400",
        "1": "4800",
        "2": "9600",
        "3": "19200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "40219",
      "name": "Max. speed of EC/DC fan",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 219,
      "documented": "40220",
      "name": "Min. speed of EC/DC fan",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Write coil 00001 (wire 0) to switch the unit on or off and holding 40121 / 40122 for the return / outlet air setpoints in tenths of °C. Poll input registers 30002-30003 for air temperatures, 30176 for operating mode and input status 10002-10003 for the serious / common alarm outputs.",
    "minimum_registers": [
      {
        "table": "coil",
        "address": 0,
        "why": "Unit on/off"
      },
      {
        "table": "input_register",
        "address": 1,
        "why": "Air return temperature"
      },
      {
        "table": "input_register",
        "address": 2,
        "why": "Air outlet temperature"
      },
      {
        "table": "input_register",
        "address": 175,
        "why": "Operation mode"
      },
      {
        "table": "discrete_input",
        "address": 1,
        "why": "Serious alarm output"
      },
      {
        "table": "discrete_input",
        "address": 2,
        "why": "Common alarm output"
      },
      {
        "table": "holding_register",
        "address": 120,
        "why": "Air return temperature setpoint"
      },
      {
        "table": "holding_register",
        "address": 121,
        "why": "Air outlet temperature setpoint"
      }
    ],
    "enable": "Not described in the register map. The unit's Modbus address and baud rate are themselves writable at holding 40216 / 40217.",
    "watchdog": null,
    "quirks": [
      "Use the decimal absolute register as the wire address (Modicon number minus the 0/1/3/4 prefix and minus 1).",
      "Two separate settings share holding 40183 as bits 10 and 11."
    ],
    "setup": [
      "Baud rate choices per holding 40217: 2400, 4800, 9600 or 19200. Parity, stop bits and the default address are not stated in the map."
    ],
    "gotchas": [
      "The humidity and pressure input registers are printed with a temperature unit in the map; check them against the unit display."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
