{
  "manufacturer": "Seifert Systems",
  "model": "Enclosure air conditioners (standard Modbus table)",
  "short_model": "Seifert AC Modbus",
  "aliases": [
    "RDTG2001",
    "Seifert enclosure cooling unit Modbus"
  ],
  "equipment_type": "Air handler (enclosure air conditioner)",
  "applies_to": "Seifert Systems enclosure cooling units with Carel, Variable Speed or Seifert Standard controllers, per technical guide RDTG2001 rev 0.2 (09.02.2021).",
  "summary": "Seifert enclosure air conditioners share one Modbus RTU holding-register table across their controller families. Setpoints and temperatures are signed 16-bit values in tenths of a degree, speeds are plain integers, and state, alarm, output and door-contact information are bit fields. Writing the enable-flags register switches the unit from its potentiometer setpoints to network setpoints.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "The table numbers registers from 0 (cooling setpoint) to 27, plus 40 for the address register. A register numbered 0 can only be a protocol address, so the printed numbers are used as wire addresses."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "R&D Technical Guide: Standard Modbus Table",
    "doc_number": "RDTG2001 Rev 0.2",
    "revision_date": "2021-02-09",
    "url": "https://cdn.automationdirect.com/static/manuals/seifertac/modbustable.pdf",
    "pages": "pp. 1-10",
    "unofficial": true
  },
  "notes": [
    "Source host: Seifert does not publish this table on its own site; the copy used is the Seifert document hosted by distributor AutomationDirect.",
    "Every register is 16-bit. S = signed, U = unsigned; a factor of 10 means the raw value is tenths (send 315 for 31.5).",
    "Temperatures are in Celsius unless EN_TEMP_UNIT (bit 11 of register 4) selects Fahrenheit, which changes both the Modbus values and the display.",
    "The document has a per-register availability chart for Unit A (Carel controller), Unit B (Variable Speed controller) and Unit C (Seifert Standard controller); check it, as not every register exists on every unit.",
    "Address 0xFF is a broadcast address the unit always answers; 0x00 and 0xFF cannot be set as the unit address."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0",
      "name": "SET_NETWORK_COOLING_SETPOINT",
      "description": "Cooling setpoint written by the network.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1",
      "name": "SET_NETWORK_HIGH_TEMP_ALARM_SETPOINT",
      "description": "High-temperature alarm setpoint from the network.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2",
      "name": "SET_NETWORK_LOW_TEMP_ALARM_SETPOINT",
      "description": "Low-temperature alarm setpoint from the network.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3",
      "name": "SET_NETWORK_HEATER_SETPOINT",
      "description": "Heater setpoint from the network.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4",
      "name": "SET_ENABLE_FLAGS",
      "description": "Write with function 06 only; undefined bits return exception 03.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "EN_NETWORK_SETPOINTS: 1 = use Modbus setpoints, 0 = onboard potentiometers (not on Carel units)",
        "8": "EN_INPUT1_INVERT: 1 = unit off when door contact closed, 0 = off when open",
        "10": "EN_LOCK_KEYPAD: 1 = keypad disabled (units with display)",
        "11": "EN_TEMP_UNIT: 1 = Fahrenheit, 0 = Celsius"
      }
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5",
      "name": "READ_CONTROL_SETPOINT",
      "description": "Control setpoint in use (network or onboard potentiometer).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6",
      "name": "READ_HIGH_TEMP_SETPOINT",
      "description": "High alarm setpoint in use.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7",
      "name": "READ_LOW_TEMP_SETPOINT",
      "description": "Low alarm setpoint in use (network only).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8",
      "name": "READ_HEATER_SETPOINT",
      "description": "Heater setpoint in use.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "9",
      "name": "READ_TEMP_POT",
      "description": "Control setpoint potentiometer reading.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "10",
      "name": "READ_ALARM_POT",
      "description": "High alarm setpoint potentiometer reading.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "11",
      "name": "READ_HEATER_POT",
      "description": "Heater setpoint potentiometer reading.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "12",
      "name": "READ_CONTROL_SENSOR",
      "description": "Sensor value used as the internal temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "13",
      "name": "READ_STATE",
      "description": "Unit operating mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off (all outputs off)",
        "1": "Idle (internal blower on)",
        "2": "Cooling (blowers and compressor on)",
        "3": "Heating (internal blower and heater on)",
        "4": "Testing"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "14",
      "name": "READ_ALARM_STATUS",
      "description": "1 = alarm active. Some bits apply only to certain controller types.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "High internal temperature",
        "1": "Low internal temperature",
        "2": "Compressor failure (pressure pipe algorithm)",
        "3": "Faulty ambient sensor",
        "4": "Faulty auxiliary sensor",
        "5": "Faulty icing sensor (S1)",
        "6": "Faulty internal temperature sensor",
        "7": "Carel/inverter communication failure",
        "8": "Phase failure (3-phase units)",
        "9": "Alarm compressor",
        "10": "Alarm ambient blower",
        "11": "Alarm internal blower",
        "12": "Warning compressor",
        "13": "Warning ambient blower",
        "14": "Warning internal blower",
        "15": "Alarm delta outlet-inlet temperature"
      }
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15",
      "name": "READ_OUTPUT_STATUS",
      "description": "1 = output on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Heater",
        "1": "Internal blower",
        "2": "Ambient blower",
        "3": "Compressor"
      }
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16",
      "name": "READ_CONTACT_STATUS",
      "description": "1 = door contact open, 0 = closed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Door contact 1",
        "1": "Door contact 2",
        "2": "Door contact 3"
      }
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "17",
      "name": "READ_INTERNAL_AIR_OUTLET_TEMP",
      "description": "Internal outlet sensor reading.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18",
      "name": "READ_AMBIENT_TEMP",
      "description": "Ambient sensor reading.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "19",
      "name": "READ_ACTUAL_SPEED_INT_BLOWER",
      "description": "Actual internal blower speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "20",
      "name": "READ_ACTUAL_SPEED_AMB_BLOWER",
      "description": "Actual ambient blower speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21",
      "name": "READ_ACTUAL_SPEED_COMPRESSOR",
      "description": "Actual compressor speed (revolutions per second).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rps",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "22",
      "name": "READ_SET_SPEED_INT_BLOWER",
      "description": "Commanded internal blower speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "23",
      "name": "READ_SET_SPEED_AMB_BLOWER",
      "description": "Commanded ambient blower speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "24",
      "name": "READ_SET_SPEED_COMPRESSOR",
      "description": "Commanded compressor speed, percent of maximum.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "25",
      "name": "READ_ALARM_INT_BLOWER",
      "description": "Inverter alarm code, internal blower.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "26",
      "name": "READ_ALARM_AMB_BLOWER",
      "description": "Inverter alarm code, ambient blower.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "27",
      "name": "READ_ALARM_COMPRESSOR",
      "description": "Inverter alarm code, compressor.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40",
      "name": "SET_UNIT_ADDRESS",
      "description": "Write 0x0ADD, then the new address within 10 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll holding registers 0-27 with function 03. Set bit 0 of register 4 to use network setpoints, then write the setpoints (tenths of a degree) to registers 0-3.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 12,
        "why": "Internal (control) temperature"
      },
      {
        "table": "holding_register",
        "address": 13,
        "why": "Operating state"
      },
      {
        "table": "holding_register",
        "address": 14,
        "why": "Alarm bits"
      },
      {
        "table": "holding_register",
        "address": 15,
        "why": "Output status"
      },
      {
        "table": "holding_register",
        "address": 16,
        "why": "Door contacts"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Network cooling setpoint"
      },
      {
        "table": "holding_register",
        "address": 4,
        "why": "Enable flags (network setpoints)"
      }
    ],
    "enable": "Write register 4 (SET_ENABLE_FLAGS) with bit 0 set using function 06 so the controller uses Modbus setpoints instead of its potentiometers (not available on Carel-controller units).",
    "watchdog": null,
    "quirks": [
      "Register 4 cannot be written with function 16 (write multiple); use function 06.",
      "Setting any undocumented bit in register 4 returns exception 03."
    ],
    "setup": [
      "Defaults: unit address 1, 19200 baud, 8 data bits, even parity, 1 stop bit.",
      "To change the address write 0x0ADD to register 40, then the new address within 10 seconds."
    ],
    "gotchas": [
      "Switching the temperature unit changes every temperature register; set it before writing setpoints."
    ]
  },
  "manufacturer_slug": "seifert",
  "model_slug": "enclosure-ac-standard-modbus",
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
