{
  "manufacturer": "Seneca",
  "manufacturer_slug": "seneca",
  "model": "Z-10-D-IN 10-channel digital input / counter module (HW2)",
  "model_slug": "z-10-d-in",
  "short_model": "Z-10-D-IN",
  "aliases": [
    "Z-10-D-IN",
    "Z-10-D-IN HW2"
  ],
  "equipment_type": "Sensor (I/O module, 10 digital inputs and counters)",
  "applies_to": "Seneca Z-10-D-IN hardware 2 with the 32-bit counter firmware, per user manual MI00253-10-EN.",
  "summary": "The Z-10-D-IN reads ten digital inputs and counts pulses on each, with counters kept in non-volatile FeRAM. Over RS-485 Modbus RTU it exposes input states, 16- and 32-bit counters, and per-input period, frequency and high time.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 38400,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual states that the first register (offset 0) is 40001 and prints both columns."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Z-10-D-IN HW2 User Manual",
    "doc_number": "MI00253-10-EN",
    "revision_date": null,
    "url": "https://www.seneca.it/media/4184/mi00253-10-en.pdf",
    "pages": "Register conventions pp. 12-14; holding register table pp. 15-21"
  },
  "notes": [
    "32-bit counters are marked MSW at the lower address and LSW at the next, so they are high word first (ABCD).",
    "Left out: 40015 overflow flags, the measure A/B registers 40016-40018, the filter and IN9/IN10 mode registers 40019-40020, and 40021 (address and baud packed with DIP-switch dependent meaning), because their bit layouts did not extract cleanly.",
    "Counters marked RW** can be written to preset them."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Machine ID",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Input states",
      "description": "Unfiltered state of inputs 1-10.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "IN1",
        "1": "IN2",
        "2": "IN3",
        "3": "IN4",
        "4": "IN5",
        "5": "IN6",
        "6": "IN7",
        "7": "IN8",
        "8": "IN9",
        "9": "IN10"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Counter 1 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Counter 2 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Counter 3 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Counter 4 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Counter 5 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Counter 6 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Counter 7 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Counter 8 (16-bit)",
      "description": "0-65535, kept in FeRAM; write to preset.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011 (MSW) / 40012 (LSW)",
      "name": "Counter 9 (32-bit)",
      "description": "Kept in FeRAM; write to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013 (MSW) / 40014 (LSW)",
      "name": "Counter 10 (32-bit)",
      "description": "Kept in FeRAM; write to preset.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Copy R/W* registers to EEPROM",
        "2": "Reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Firmware build",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Firmware revision",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 100,
      "documented": "40101 (MSW) / 40102 (LSW)",
      "name": "Counter 1 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 102,
      "documented": "40103 (MSW) / 40104 (LSW)",
      "name": "Counter 2 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 104,
      "documented": "40105 (MSW) / 40106 (LSW)",
      "name": "Counter 3 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 106,
      "documented": "40107 (MSW) / 40108 (LSW)",
      "name": "Counter 4 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109 (MSW) / 40110 (LSW)",
      "name": "Counter 5 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 110,
      "documented": "40111 (MSW) / 40112 (LSW)",
      "name": "Counter 6 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 112,
      "documented": "40113 (MSW) / 40114 (LSW)",
      "name": "Counter 7 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 114,
      "documented": "40115 (MSW) / 40116 (LSW)",
      "name": "Counter 8 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 116,
      "documented": "40117 (MSW) / 40118 (LSW)",
      "name": "Counter 9 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 118,
      "documented": "40119 (MSW) / 40120 (LSW)",
      "name": "Counter 10 (full 32-bit)",
      "description": "32-bit pulse counter in FeRAM.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 120,
      "documented": "40121",
      "name": "IN1 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 121,
      "documented": "40122",
      "name": "IN2 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 122,
      "documented": "40123",
      "name": "IN3 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 123,
      "documented": "40124",
      "name": "IN4 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "40125",
      "name": "IN5 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 125,
      "documented": "40126",
      "name": "IN6 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "40127",
      "name": "IN7 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "40128",
      "name": "IN8 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "40129",
      "name": "IN9 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40130",
      "name": "IN10 period",
      "description": "Ton + Toff.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 130,
      "documented": "40131",
      "name": "IN1 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 131,
      "documented": "40132",
      "name": "IN2 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40133",
      "name": "IN3 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 133,
      "documented": "40134",
      "name": "IN4 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 134,
      "documented": "40135",
      "name": "IN5 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 135,
      "documented": "40136",
      "name": "IN6 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 136,
      "documented": "40137",
      "name": "IN7 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 137,
      "documented": "40138",
      "name": "IN8 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 138,
      "documented": "40139",
      "name": "IN9 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 139,
      "documented": "40140",
      "name": "IN10 frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "IN1 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "40142",
      "name": "IN2 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "IN3 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144",
      "name": "IN4 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "40145",
      "name": "IN5 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "40146",
      "name": "IN6 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 146,
      "documented": "40147",
      "name": "IN7 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "40148",
      "name": "IN8 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 148,
      "documented": "40149",
      "name": "IN9 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150",
      "name": "IN10 high time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 40002 for input states and 40101-40120 (wire 100-119) for the ten 32-bit counters, high word first.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Input states"
      },
      {
        "table": "holding_register",
        "address": 100,
        "why": "Counter 1"
      },
      {
        "table": "holding_register",
        "address": 102,
        "why": "Counter 2"
      },
      {
        "table": "holding_register",
        "address": 130,
        "why": "IN1 frequency"
      },
      {
        "table": "holding_register",
        "address": 21,
        "why": "Command"
      }
    ],
    "enable": "Supported functions are 3, 6 and 16; address and baud come from the DIP switches, or from EEPROM when all are OFF.",
    "watchdog": null,
    "quirks": [
      "Counters 1-8 also appear as 16-bit values at 40003-40010; the full 32-bit copies are at 40101 on."
    ],
    "setup": [
      "Write 1 to 40022 to save R/W settings to EEPROM, 2 to reset."
    ],
    "gotchas": [
      "Older firmware lacks the full 32-bit counter area."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
