{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)",
  "model_slug": "reyrolle-7sr11-7sr12",
  "short_model": "7SR11 / 7SR12",
  "aliases": [
    "7SR11 Argus",
    "7SR12 Argus",
    "Reyrolle 7SR11",
    "Reyrolle 7SR12",
    "7SR120"
  ],
  "equipment_type": "Protection relay",
  "applies_to": "Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 & 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).",
  "summary": "The 7SR11 and 7SR12 Argus are overcurrent and earth-fault protection relays (7SR12 adds directional and voltage elements) whose RS-485, USB and optional fibre ports can run IEC 60870-5-103, Modbus RTU or DNP3. Under Modbus, commands are coils, indications are discrete inputs and measurands are input registers. This map covers the default point list: binary outputs and commands, protection element states, voltages, currents, frequency, power factor, maximum demand, fault values, counters and status bit strings.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The point list uses Modicon numbers: coils 00001+, inputs 10001+, input registers 30001+. Subtract the block base for the wire address: coil 00001 = address 0, input 10001 = address 0, input register 30010 = address 9. The data-type section uses the same numbering (a float 'stored in registers 30001 and 30002')."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "7SR11 & 7SR12 Argus Overcurrent Relay Complete Technical Manual (Chapter 4 - Data Communications Definitions, section 4 MODBUS Definitions)",
    "doc_number": "Siemens industry support entry 109747284 (att_918664)",
    "revision_date": "2015",
    "url": "https://cache.industry.siemens.com/dl/files/284/109747284/att_918664/v1/7SR12_Argus_Complete_Technical_Manual.pdf",
    "pages": "Chapter 4: COM1 settings pp. 8-9; Modbus data types pp. 24-28; coils pp. 29-30; inputs pp. 30-34; input registers pp. 35-38 (PDF pages 196-209)"
  },
  "notes": [
    "Word order: the manual states that 32-bit values are stored in two registers in big-endian format and shows FP_32BITS_3DP 123456 as 30001 = 0001h, 30002 = E240h, so high word first (ABCD).",
    "FP_32BITS_3DP is a signed 32-bit integer carrying 3 decimal places (123.456 sent as 123456), so scale is 0.001. The manual's 'UINT32' and 'UINT16' are described as signed (two's complement), so they are listed as INT32 / INT16.",
    "The point list is the factory default; it can be changed with the Communications Configuration Editor, and some points do not exist on every model.",
    "Each point list row has a 'Mult' column that the manual does not explain. Numeric rows with Mult 1.000000 are listed (bit strings and the event counter, printed with Mult 0.000000, are also kept); rows with other Mult values (active/reactive/apparent power, max demand power, CB wear, S 3P max) are left out because their engineering scale cannot be settled from the manual.",
    "Left out: the energy meter registers 30144-30150 (no unit printed), the 8-register event record at 30002 the TIME_METER holding register 40001 (byte-packed structures) and the holding-register copy of the measurands from 40010, which repeats the 300xx layout.",
    "Units come from the point list description: 'xIn' / 'xInom' values are multiples of rated current, 'Degrees' values are phase angles.",
    "Shaded rows in the manual are not available on every model (for example voltage-based values need a 7SR12 with VT inputs); the shading is not reproduced here.",
    "Units are given only where the point list prints one; fault, maximum-demand and last-trip values have no unit in the list."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 0,
      "documented": "00001",
      "name": "Binary Output 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "00002",
      "name": "Binary Output 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "00003",
      "name": "Binary Output 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "00004",
      "name": "Binary Output 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "00005",
      "name": "Binary Output 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 5,
      "documented": "00006",
      "name": "Binary Output 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 6,
      "documented": "00007",
      "name": "Binary Output 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "00008",
      "name": "Binary Output 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 100,
      "documented": "00101",
      "name": "Setting G1 selected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 101,
      "documented": "00102",
      "name": "Setting G2 selected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 102,
      "documented": "00103",
      "name": "Setting G3 selected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 103,
      "documented": "00104",
      "name": "Setting G4 selected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 108,
      "documented": "00109",
      "name": "CB 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 111,
      "documented": "00112",
      "name": "Auto-reclose active",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 112,
      "documented": "00113",
      "name": "HotLine Working",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 113,
      "documented": "00114",
      "name": "E/F Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 114,
      "documented": "00115",
      "name": "SEF Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 115,
      "documented": "00116",
      "name": "Inst Protection Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 154,
      "documented": "00155",
      "name": "Remote Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 155,
      "documented": "00156",
      "name": "Out Of Service Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 156,
      "documented": "00157",
      "name": "Local Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 157,
      "documented": "00158",
      "name": "Local & Remote",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 164,
      "documented": "00165",
      "name": "Reset Start Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 179,
      "documented": "00180",
      "name": "CB 1 Opened",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 180,
      "documented": "00181",
      "name": "CB 1 Closed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 199,
      "documented": "00200",
      "name": "User SP Command 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 200,
      "documented": "00201",
      "name": "User SP Command 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 201,
      "documented": "00202",
      "name": "User SP Command 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 202,
      "documented": "00203",
      "name": "User SP Command 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 203,
      "documented": "00204",
      "name": "User SP Command 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 204,
      "documented": "00205",
      "name": "User SP Command 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 205,
      "documented": "00206",
      "name": "User SP Command 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 206,
      "documented": "00207",
      "name": "User SP Command 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 207,
      "documented": "00208",
      "name": "User DP Command 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 208,
      "documented": "00209",
      "name": "User DP Command 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 209,
      "documented": "00210",
      "name": "User DP Command 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 210,
      "documented": "00211",
      "name": "User DP Command 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 211,
      "documented": "00212",
      "name": "User DP Command 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 212,
      "documented": "00213",
      "name": "User DP Command 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 213,
      "documented": "00214",
      "name": "User DP Command 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 214,
      "documented": "00215",
      "name": "User DP Command 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "10001",
      "name": "Binary Input 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "10002",
      "name": "Binary Input 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "10003",
      "name": "Binary Input 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "10004",
      "name": "Binary Input 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "10005",
      "name": "Binary Input 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "10006",
      "name": "Binary Input 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 101,
      "documented": "10102",
      "name": "Remote Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 102,
      "documented": "10103",
      "name": "Out Of Service Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 103,
      "documented": "10104",
      "name": "Local Mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 104,
      "documented": "10105",
      "name": "Local & Remote",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 109,
      "documented": "10110",
      "name": "General Trip",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 110,
      "documented": "10111",
      "name": "Trip Circuit Fail",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 111,
      "documented": "10112",
      "name": "Start/Pick-up L1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 112,
      "documented": "10113",
      "name": "Start/Pick-up L2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 113,
      "documented": "10114",
      "name": "Start/Pick-up L3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 114,
      "documented": "10115",
      "name": "General Start/Pick-up",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 115,
      "documented": "10116",
      "name": "VT Fuse Failure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 116,
      "documented": "10117",
      "name": "Earth Fault Forward/Line",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 117,
      "documented": "10118",
      "name": "Earth Fault Reverse/Busbar",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 118,
      "documented": "10119",
      "name": "Start/Pick-up N",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 119,
      "documented": "10120",
      "name": "Fault Forward/Line",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 120,
      "documented": "10121",
      "name": "Fault Reverse/Busbar",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 121,
      "documented": "10122",
      "name": "51-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 122,
      "documented": "10123",
      "name": "50-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 123,
      "documented": "10124",
      "name": "51N-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 124,
      "documented": "10125",
      "name": "50N-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 125,
      "documented": "10126",
      "name": "51G-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 126,
      "documented": "10127",
      "name": "50G-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 127,
      "documented": "10128",
      "name": "51-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 128,
      "documented": "10129",
      "name": "50-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 129,
      "documented": "10130",
      "name": "51N-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 130,
      "documented": "10131",
      "name": "50N-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 131,
      "documented": "10132",
      "name": "51G-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 132,
      "documented": "10133",
      "name": "50G-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 133,
      "documented": "10134",
      "name": "51-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 134,
      "documented": "10135",
      "name": "50-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 135,
      "documented": "10136",
      "name": "51N-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 136,
      "documented": "10137",
      "name": "50N-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 137,
      "documented": "10138",
      "name": "51G-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 138,
      "documented": "10139",
      "name": "50G-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 139,
      "documented": "10140",
      "name": "51-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 140,
      "documented": "10141",
      "name": "50-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 141,
      "documented": "10142",
      "name": "51N-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 142,
      "documented": "10143",
      "name": "50N-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 143,
      "documented": "10144",
      "name": "51G-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 144,
      "documented": "10145",
      "name": "50G-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 145,
      "documented": "10146",
      "name": "50BF Stage 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 146,
      "documented": "10147",
      "name": "49-Alarm",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 147,
      "documented": "10148",
      "name": "49-Trip",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 148,
      "documented": "10149",
      "name": "60 CTS",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 149,
      "documented": "10150",
      "name": "46IT",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 150,
      "documented": "10151",
      "name": "46DT",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 151,
      "documented": "10152",
      "name": "47-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 152,
      "documented": "10153",
      "name": "47-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 153,
      "documented": "10154",
      "name": "46BC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 154,
      "documented": "10155",
      "name": "27/59-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 155,
      "documented": "10156",
      "name": "27/59-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 156,
      "documented": "10157",
      "name": "27/59-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 157,
      "documented": "10158",
      "name": "27/59-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 158,
      "documented": "10159",
      "name": "59NIT",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 159,
      "documented": "10160",
      "name": "59NDT",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 160,
      "documented": "10161",
      "name": "81-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 161,
      "documented": "10162",
      "name": "81-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 162,
      "documented": "10163",
      "name": "81-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 163,
      "documented": "10164",
      "name": "81-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 166,
      "documented": "10167",
      "name": "64H",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 167,
      "documented": "10168",
      "name": "37-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 168,
      "documented": "10169",
      "name": "37-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 170,
      "documented": "10171",
      "name": "Auto-reclose active",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 171,
      "documented": "10172",
      "name": "CB on by auto reclose",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 172,
      "documented": "10173",
      "name": "Reclaim",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 173,
      "documented": "10174",
      "name": "Lockout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 174,
      "documented": "10175",
      "name": "HotLine Working",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 175,
      "documented": "10176",
      "name": "Inst Protection Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 176,
      "documented": "10177",
      "name": "CB Total Trip Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 177,
      "documented": "10178",
      "name": "CB Delta Trip Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 178,
      "documented": "10179",
      "name": "CB Count To AR Block",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 179,
      "documented": "10180",
      "name": "I^2t CB Wear",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 180,
      "documented": "10181",
      "name": "79 AR In progress",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 181,
      "documented": "10182",
      "name": "Cold Load Active",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 182,
      "documented": "10183",
      "name": "E/F Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 183,
      "documented": "10184",
      "name": "P/F Inst Protection Inhibited",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 184,
      "documented": "10185",
      "name": "E/F Inst Protection Inhibited",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 185,
      "documented": "10186",
      "name": "SEF Inst Protection Inhibited",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 186,
      "documented": "10187",
      "name": "Ext Inst Protection Inhibited",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 201,
      "documented": "10202",
      "name": "51SEF-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 202,
      "documented": "10203",
      "name": "50SEF-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 203,
      "documented": "10204",
      "name": "51SEF-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 204,
      "documented": "10205",
      "name": "50SEF-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 205,
      "documented": "10206",
      "name": "51SEF-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 206,
      "documented": "10207",
      "name": "50SEF-3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 207,
      "documented": "10208",
      "name": "51SEF-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 208,
      "documented": "10209",
      "name": "50SEF-4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 209,
      "documented": "10210",
      "name": "SEF Out",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 210,
      "documented": "10211",
      "name": "Trip Circuit Fail 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 211,
      "documented": "10212",
      "name": "Trip Circuit Fail 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 212,
      "documented": "10213",
      "name": "Trip Circuit Fail 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 213,
      "documented": "10214",
      "name": "CB Total Trip Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 214,
      "documented": "10215",
      "name": "CB Delta Trip Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 215,
      "documented": "10216",
      "name": "CB Count To AR Block",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 216,
      "documented": "10217",
      "name": "CB Frequent Ops Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 217,
      "documented": "10218",
      "name": "I^2t CB Wear",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 218,
      "documented": "10219",
      "name": "CB 1 Opened",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 219,
      "documented": "10220",
      "name": "CB 1 Closed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 282,
      "documented": "10283",
      "name": "Close Circuit Fail 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 283,
      "documented": "10284",
      "name": "Close Circuit Fail 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 284,
      "documented": "10285",
      "name": "Close Circuit Fail 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 285,
      "documented": "10286",
      "name": "Close Circuit Fail",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 287,
      "documented": "10288",
      "name": "SEF Forward/Line",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 288,
      "documented": "10289",
      "name": "SEF Reverse/Busbar",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 289,
      "documented": "10290",
      "name": "General Alarm 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 290,
      "documented": "10291",
      "name": "General Alarm 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 291,
      "documented": "10292",
      "name": "General Alarm 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 292,
      "documented": "10293",
      "name": "General Alarm 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 293,
      "documented": "10294",
      "name": "General Alarm 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 294,
      "documented": "10295",
      "name": "General Alarm 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 301,
      "documented": "10302",
      "name": "Quick Logic E1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 302,
      "documented": "10303",
      "name": "Quick Logic E2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 303,
      "documented": "10304",
      "name": "Quick Logic E3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 304,
      "documented": "10305",
      "name": "Quick Logic E4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 333,
      "documented": "10334",
      "name": "60 CTS-I",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 334,
      "documented": "10335",
      "name": "81HBL2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 335,
      "documented": "10336",
      "name": "37G-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 336,
      "documented": "10337",
      "name": "37G-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 337,
      "documented": "10338",
      "name": "37SEF-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 338,
      "documented": "10339",
      "name": "37SEF-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 366,
      "documented": "10367",
      "name": "50BF Stage 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 367,
      "documented": "10368",
      "name": "Wattmetric Po>",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 368,
      "documented": "10369",
      "name": "37-PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 369,
      "documented": "10370",
      "name": "37-PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 370,
      "documented": "10371",
      "name": "37-PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 377,
      "documented": "10378",
      "name": "50BF-PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 378,
      "documented": "10379",
      "name": "50BF-PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 379,
      "documented": "10380",
      "name": "50BF-PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 380,
      "documented": "10381",
      "name": "50BF-EF",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 382,
      "documented": "10383",
      "name": "60 CTS-I-PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 383,
      "documented": "10384",
      "name": "60 CTS-I-PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 384,
      "documented": "10385",
      "name": "60 CTS-I-PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 389,
      "documented": "10390",
      "name": "Trip PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 390,
      "documented": "10391",
      "name": "Trip PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 391,
      "documented": "10392",
      "name": "Trip PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 400,
      "documented": "10401",
      "name": "27/59 PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 401,
      "documented": "10402",
      "name": "27/59 PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 402,
      "documented": "10403",
      "name": "27/59 PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 409,
      "documented": "10410",
      "name": "CB Alarm",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 500,
      "documented": "10501",
      "name": "Virtual Input 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 501,
      "documented": "10502",
      "name": "Virtual Input 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 502,
      "documented": "10503",
      "name": "Virtual Input 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 503,
      "documented": "10504",
      "name": "Virtual Input 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 504,
      "documented": "10505",
      "name": "Virtual Input 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 505,
      "documented": "10506",
      "name": "Virtual Input 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 506,
      "documented": "10507",
      "name": "Virtual Input 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 507,
      "documented": "10508",
      "name": "Virtual Input 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 600,
      "documented": "10601",
      "name": "LED 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 601,
      "documented": "10602",
      "name": "LED 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 602,
      "documented": "10603",
      "name": "LED 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 603,
      "documented": "10604",
      "name": "LED 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 604,
      "documented": "10605",
      "name": "LED 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 605,
      "documented": "10606",
      "name": "LED 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 606,
      "documented": "10607",
      "name": "LED 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 607,
      "documented": "10608",
      "name": "LED 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 608,
      "documented": "10609",
      "name": "LED 9",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 700,
      "documented": "10701",
      "name": "LED PU 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 701,
      "documented": "10702",
      "name": "LED PU 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 702,
      "documented": "10703",
      "name": "LED PU 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 703,
      "documented": "10704",
      "name": "LED PU 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 704,
      "documented": "10705",
      "name": "LED PU 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 705,
      "documented": "10706",
      "name": "LED PU 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 706,
      "documented": "10707",
      "name": "LED PU 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 707,
      "documented": "10708",
      "name": "LED PU 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 708,
      "documented": "10709",
      "name": "LED PU 9",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 799,
      "documented": "10800",
      "name": "Cold Start",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 800,
      "documented": "10801",
      "name": "Warm Start",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 801,
      "documented": "10802",
      "name": "Re-Start",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 802,
      "documented": "10803",
      "name": "Power On",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 803,
      "documented": "10804",
      "name": "Expected Restart",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 804,
      "documented": "10805",
      "name": "Unexpected Restart",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 805,
      "documented": "10806",
      "name": "Reset Start Count",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 899,
      "documented": "10900",
      "name": "User SP Command 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 900,
      "documented": "10901",
      "name": "User SP Command 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 901,
      "documented": "10902",
      "name": "User SP Command 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 902,
      "documented": "10903",
      "name": "User SP Command 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 903,
      "documented": "10904",
      "name": "User SP Command 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 904,
      "documented": "10905",
      "name": "User SP Command 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 905,
      "documented": "10906",
      "name": "User SP Command 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 906,
      "documented": "10907",
      "name": "User SP Command 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 907,
      "documented": "10908",
      "name": "User DP Command 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 908,
      "documented": "10909",
      "name": "User DP Command 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 909,
      "documented": "10910",
      "name": "User DP Command 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 910,
      "documented": "10911",
      "name": "User DP Command 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 911,
      "documented": "10912",
      "name": "User DP Command 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 912,
      "documented": "10913",
      "name": "User DP Command 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 913,
      "documented": "10914",
      "name": "User DP Command 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 914,
      "documented": "10915",
      "name": "User DP Command 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 915,
      "documented": "10916",
      "name": "32-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 916,
      "documented": "10917",
      "name": "32-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 917,
      "documented": "10918",
      "name": "32S-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 918,
      "documented": "10919",
      "name": "32S-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 919,
      "documented": "10920",
      "name": "55-1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 920,
      "documented": "10921",
      "name": "55-2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1072,
      "documented": "11073",
      "name": "CB DBI",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1073,
      "documented": "11074",
      "name": "CB Travelling",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1074,
      "documented": "11075",
      "name": "Close CB Failed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1075,
      "documented": "11076",
      "name": "Open CB Failed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1076,
      "documented": "11077",
      "name": "Start Count Alarm",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1077,
      "documented": "11078",
      "name": "50AFD PhA",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1078,
      "documented": "11079",
      "name": "50AFD PhB",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1079,
      "documented": "11080",
      "name": "50AFD PhC",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1080,
      "documented": "11081",
      "name": "50AFD",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1081,
      "documented": "11082",
      "name": "AFD Zone 1 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1082,
      "documented": "11083",
      "name": "AFD Zone 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1083,
      "documented": "11084",
      "name": "AFD Zone 2 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1084,
      "documented": "11085",
      "name": "AFD Zone 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1085,
      "documented": "11086",
      "name": "AFD Zone 3 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1086,
      "documented": "11087",
      "name": "AFD Zone 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1087,
      "documented": "11088",
      "name": "AFD Zone 4 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1088,
      "documented": "11089",
      "name": "AFD Zone 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1089,
      "documented": "11090",
      "name": "AFD Zone 5 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1090,
      "documented": "11091",
      "name": "AFD Zone 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1091,
      "documented": "11092",
      "name": "AFD Zone 6 Flash",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1092,
      "documented": "11093",
      "name": "AFD Zone 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001",
      "name": "Event count",
      "description": "Number of events in the relay's event buffer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "30010",
      "name": "Vab Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "30012",
      "name": "Vbc Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "30014",
      "name": "Vca Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "30016",
      "name": "Va Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "30018",
      "name": "Vb Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "30020",
      "name": "Vc Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "30022",
      "name": "Va Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "30024",
      "name": "Vb Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "30026",
      "name": "Vc Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "30034",
      "name": "Vab Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "30036",
      "name": "Vbc Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "30038",
      "name": "Vca Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "30040",
      "name": "Va Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "30042",
      "name": "Vb Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "30044",
      "name": "Vc Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "30048",
      "name": "Vzps",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "30050",
      "name": "Vpps",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "30052",
      "name": "Vnps",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "30054",
      "name": "Vzps angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "30056",
      "name": "Vpps angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "30058",
      "name": "Vnps angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "30060",
      "name": "Frequency",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "30064",
      "name": "Ia Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "30066",
      "name": "Ib Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 67,
      "documented": "30068",
      "name": "Ic Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 69,
      "documented": "30070",
      "name": "Ia Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 71,
      "documented": "30072",
      "name": "Ib Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 73,
      "documented": "30074",
      "name": "Ic Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 75,
      "documented": "30076",
      "name": "Ia Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 77,
      "documented": "30078",
      "name": "Ib Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 79,
      "documented": "30080",
      "name": "Ic Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 81,
      "documented": "30082",
      "name": "Ia Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 83,
      "documented": "30084",
      "name": "Ib Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 85,
      "documented": "30086",
      "name": "Ic Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 87,
      "documented": "30088",
      "name": "In Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 89,
      "documented": "30090",
      "name": "In Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 91,
      "documented": "30092",
      "name": "In Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xInom",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 93,
      "documented": "30094",
      "name": "Ig Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 95,
      "documented": "30096",
      "name": "Ig Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 97,
      "documented": "30098",
      "name": "Ig Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xInom",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 99,
      "documented": "30100",
      "name": "Izps Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 101,
      "documented": "30102",
      "name": "Ipps Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 103,
      "documented": "30104",
      "name": "Inps Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xIn",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "30106",
      "name": "Izps Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "30108",
      "name": "Ipps Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "30110",
      "name": "Inps Nominal angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 135,
      "documented": "30136",
      "name": "Power Factor A",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 137,
      "documented": "30138",
      "name": "Power Factor B",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 139,
      "documented": "30140",
      "name": "Power Factor C",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 141,
      "documented": "30142",
      "name": "Power Factor(3P)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 151,
      "documented": "30152",
      "name": "Thermal Status Ph A",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 152,
      "documented": "30153",
      "name": "Thermal Status Ph B",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 153,
      "documented": "30154",
      "name": "Thermal Status Ph C",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 166,
      "documented": "30167",
      "name": "Fault Records",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 167,
      "documented": "30168",
      "name": "Event Records",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 168,
      "documented": "30169",
      "name": "Waveform Records",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 169,
      "documented": "30170",
      "name": "Vab Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 171,
      "documented": "30172",
      "name": "Vbc Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 173,
      "documented": "30174",
      "name": "Vca Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 175,
      "documented": "30176",
      "name": "Vn Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 177,
      "documented": "30178",
      "name": "Vn Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 179,
      "documented": "30180",
      "name": "Vn Secondary angle",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 192,
      "documented": "30193",
      "name": "I Phase A Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 194,
      "documented": "30195",
      "name": "I Phase B Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 196,
      "documented": "30197",
      "name": "I Phase C Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 206,
      "documented": "30207",
      "name": "Isef Primary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "30209",
      "name": "Isef Secondary",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "30211",
      "name": "Isef Nominal (multiple of rated current)",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "xInom",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 240,
      "documented": "30241",
      "name": "CB Total Trip Count",
      "description": "32-bit integer.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 242,
      "documented": "30243",
      "name": "CB Delta Trip Count",
      "description": "32-bit integer.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 244,
      "documented": "30245",
      "name": "CB Count To AR Block",
      "description": "32-bit integer.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 246,
      "documented": "30247",
      "name": "CB Frequent Ops Count",
      "description": "32-bit integer.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 300,
      "documented": "30301",
      "name": "Ia Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 302,
      "documented": "30303",
      "name": "Ib Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 304,
      "documented": "30305",
      "name": "Ic Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 306,
      "documented": "30307",
      "name": "Va Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 308,
      "documented": "30309",
      "name": "Vb Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 310,
      "documented": "30311",
      "name": "Vc Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 312,
      "documented": "30313",
      "name": "In Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 314,
      "documented": "30315",
      "name": "Ig Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 316,
      "documented": "30317",
      "name": "Isef Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 318,
      "documented": "30319",
      "name": "V Phase A Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 320,
      "documented": "30321",
      "name": "V Phase B Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 322,
      "documented": "30323",
      "name": "V Phase C Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 324,
      "documented": "30325",
      "name": "V Phase AB Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 326,
      "documented": "30327",
      "name": "V Phase BC Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 328,
      "documented": "30329",
      "name": "V Phase CA Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 340,
      "documented": "30341",
      "name": "Led 1-16 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Led 1",
        "1": "Led 2",
        "2": "Led 3",
        "3": "Led 4",
        "4": "Led 5",
        "5": "Led 6",
        "6": "Led 7",
        "7": "Led 8",
        "8": "Led 9",
        "9": "Led 10",
        "10": "Led 11",
        "11": "Led 12",
        "12": "Led 13",
        "13": "Led 14",
        "14": "Led 15",
        "15": "Led 16"
      }
    },
    {
      "table": "input_register",
      "address": 341,
      "documented": "30342",
      "name": "Led 17-32 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Led 17",
        "1": "Led 18",
        "2": "Led 19",
        "3": "Led 20",
        "4": "Led 21",
        "5": "Led 22",
        "6": "Led 23",
        "7": "Led 24",
        "8": "Led 25",
        "9": "Led 26",
        "10": "Led 27",
        "11": "Led 28",
        "12": "Led 29",
        "13": "Led 30",
        "14": "Led 31",
        "15": "Led 32"
      }
    },
    {
      "table": "input_register",
      "address": 342,
      "documented": "30343",
      "name": "Input 1-16 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 1",
        "1": "Input 2",
        "2": "Input 3",
        "3": "Input 4",
        "4": "Input 5",
        "5": "Input 6",
        "6": "Input 7",
        "7": "Input 8",
        "8": "Input 9",
        "9": "Input 10",
        "10": "Input 11",
        "11": "Input 12",
        "12": "Input 13",
        "13": "Input 14",
        "14": "Input 15",
        "15": "Input 16"
      }
    },
    {
      "table": "input_register",
      "address": 343,
      "documented": "30344",
      "name": "Input 17-32 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Input 17",
        "1": "Input 18",
        "2": "Input 19",
        "3": "Input 20",
        "4": "Input 21",
        "5": "Input 22",
        "6": "Input 23",
        "7": "Input 24",
        "8": "Input 25",
        "9": "Input 26",
        "10": "Input 27",
        "11": "Input 28",
        "12": "Input 29",
        "13": "Input 30",
        "14": "Input 31",
        "15": "Input 32"
      }
    },
    {
      "table": "input_register",
      "address": 344,
      "documented": "30345",
      "name": "Output 1-16 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1",
        "1": "Output 2",
        "2": "Output 3",
        "3": "Output 4",
        "4": "Output 5",
        "5": "Output 6",
        "6": "Output 7",
        "7": "Output 8",
        "8": "Output 9",
        "9": "Output 10",
        "10": "Output 11",
        "11": "Output 12",
        "12": "Output 13",
        "13": "Output 14",
        "14": "Output 15",
        "15": "Output 16"
      }
    },
    {
      "table": "input_register",
      "address": 345,
      "documented": "30346",
      "name": "Output 17-32 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 17",
        "1": "Output 18",
        "2": "Output 19",
        "3": "Output 20",
        "4": "Output 21",
        "5": "Output 22",
        "6": "Output 23",
        "7": "Output 24",
        "8": "Output 25",
        "9": "Output 26",
        "10": "Output 27",
        "11": "Output 28",
        "12": "Output 29",
        "13": "Output 30",
        "14": "Output 31",
        "15": "Output 32"
      }
    },
    {
      "table": "input_register",
      "address": 346,
      "documented": "30347",
      "name": "Virtual 1-16 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Virtual 1",
        "1": "Virtual 2",
        "2": "Virtual 3",
        "3": "Virtual 4",
        "4": "Virtual 5",
        "5": "Virtual 6",
        "6": "Virtual 7",
        "7": "Virtual 8",
        "8": "Virtual 9",
        "9": "Virtual 10",
        "10": "Virtual 11",
        "11": "Virtual 12",
        "12": "Virtual 13",
        "13": "Virtual 14",
        "14": "Virtual 15",
        "15": "Virtual 16"
      }
    },
    {
      "table": "input_register",
      "address": 347,
      "documented": "30348",
      "name": "Virtual 17-32 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Virtual 17",
        "1": "Virtual 18",
        "2": "Virtual 19",
        "3": "Virtual 20",
        "4": "Virtual 21",
        "5": "Virtual 22",
        "6": "Virtual 23",
        "7": "Virtual 24",
        "8": "Virtual 25",
        "9": "Virtual 26",
        "10": "Virtual 27",
        "11": "Virtual 28",
        "12": "Virtual 29",
        "13": "Virtual 30",
        "14": "Virtual 31",
        "15": "Virtual 32"
      }
    },
    {
      "table": "input_register",
      "address": 348,
      "documented": "30349",
      "name": "Equation 1-16 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Equation 1",
        "1": "Equation 2",
        "2": "Equation 3",
        "3": "Equation 4",
        "4": "Equation 5",
        "5": "Equation 6",
        "6": "Equation 7",
        "7": "Equation 8",
        "8": "Equation 9",
        "9": "Equation 10",
        "10": "Equation 11",
        "11": "Equation 12",
        "12": "Equation 13",
        "13": "Equation 14",
        "14": "Equation 15",
        "15": "Equation 16"
      }
    },
    {
      "table": "input_register",
      "address": 349,
      "documented": "30350",
      "name": "Equation 17-32 status",
      "description": "First item in bit 0 (LSB).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Equation 17",
        "1": "Equation 18",
        "2": "Equation 19",
        "3": "Equation 20",
        "4": "Equation 21",
        "5": "Equation 22",
        "6": "Equation 23",
        "7": "Equation 24",
        "8": "Equation 25",
        "9": "Equation 26",
        "10": "Equation 27",
        "11": "Equation 28",
        "12": "Equation 29",
        "13": "Equation 30",
        "14": "Equation 31",
        "15": "Equation 32"
      }
    },
    {
      "table": "input_register",
      "address": 359,
      "documented": "30360",
      "name": "CB Wear A Remaining",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 361,
      "documented": "30362",
      "name": "CB Wear B Remaining",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 363,
      "documented": "30364",
      "name": "CB Wear C Remaining",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 365,
      "documented": "30366",
      "name": "CB Wear Minimum",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 379,
      "documented": "30380",
      "name": "StartCount",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 381,
      "documented": "30382",
      "name": "Start Count Target",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 389,
      "documented": "30390",
      "name": "Freq Last Trip",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 391,
      "documented": "30392",
      "name": "Active Setting Group",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 399,
      "documented": "30400",
      "name": "Frequency Max",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 467,
      "documented": "30468",
      "name": "CB Trip Time Meter",
      "description": "Fixed point, 3 decimals.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set COM1-RS485 Protocol to Modbus RTU and give the relay a station address, then read input registers (FC 04) from 30010 for voltages and 30064 for currents; values are 32-bit integers with 3 decimals, high word first. Protection pickups and trips are discrete inputs (FC 02); commands are coils (FC 05).",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 63,
        "why": "Primary current phase a"
      },
      {
        "table": "input_register",
        "address": 65,
        "why": "Primary current phase b"
      },
      {
        "table": "input_register",
        "address": 67,
        "why": "Primary current phase c"
      },
      {
        "table": "input_register",
        "address": 59,
        "why": "Frequency"
      },
      {
        "table": "discrete_input",
        "address": 109,
        "why": "General trip"
      },
      {
        "table": "coil",
        "address": 108,
        "why": "CB 1 control point"
      }
    ],
    "enable": "In the Communications menu set COM1-RS485 Protocol = MODBUS-RTU (factory default is IEC 60870-5-103), then the station address (1-247), baud rate (default 19200) and parity (default even). Remote control needs the port mode Remote.",
    "watchdog": null,
    "quirks": [
      "Measurands are input registers (FC 04), not holding registers.",
      "FP_32BITS_3DP values are integers: divide by 1000.",
      "Bit strings put the first item in the least significant bit."
    ],
    "setup": [
      "RS-485 rear terminals 14 (A) and 18 (B); the internal 120 ohm terminator is connected by linking terminals 18 and 20.",
      "Up to 64 relays per RS-485 bus; the master must support Auto Device Enable (ADE).",
      "USB and fibre ports can run a protocol at the same time as RS-485."
    ],
    "gotchas": [
      "The 'Mult' column is not explained in the manual; check power readings against the relay display before using them.",
      "Event records must be read as exactly 8 registers or the relay answers exception 2."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
