{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "SENTRON WL (3WL) air circuit breaker with COM16 Modbus module",
  "model_slug": "sentron-3wl-com16",
  "short_model": "SENTRON 3WL COM16",
  "aliases": [
    "SENTRON WL",
    "3WL",
    "3WL COM16",
    "COM16"
  ],
  "equipment_type": "Circuit breaker trip unit (power meter)",
  "applies_to": "Siemens SENTRON 3WL air circuit breakers with a COM16 Modbus RTU communication module and, for voltage/power/energy values, the metering function (PLUS), per system manual A5E02126891-02.",
  "summary": "SENTRON WL breakers talk Modbus RTU through the COM16 module. Data is grouped in register blocks: the high byte of the register number is the block (data set) number, e.g. block 94 at 0x5E01 holds the live measured values. This map covers the 16-bit and 32-bit measured values of block 94, the min/max blocks 72-76, the counters of block 91 and a few overview values of block 51.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 126,
    "baud": 19200,
    "parity": "None",
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The register-block tables print 1-based register numbers in decimal and hex, where the high byte is the block number (block 94 starts at 0x5E01). The manual's write example for block 68 sends start address 0x4402 for the system time, which the block 68 table lists at 0x4403, so the wire address is the printed number minus 1."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "SENTRON 3WL/3VL circuit breakers with communication capability - Modbus, System Manual",
    "doc_number": "A5E02126891-02",
    "revision_date": "2011-07",
    "url": "https://assets.new.siemens.com/siemens/assets/api/uuid:2216d539-488d-4320-b10a-d79f984e4a75/manual-modbus-sentron-3wl-3vl-en.pdf",
    "pages": "pp. 129-143 (Modbus RTU functions and examples), p. 157-159 (scaling, units), pp. 182-213 (WL register blocks 51, 72-76, 91, 92, 94), p. 243 (data formats)"
  },
  "notes": [
    "Scaling in the tables is a power-of-ten exponent applied at the master (e.g. frequency -2 means x 0.01); it is converted to a plain multiplier here.",
    "The data-format chapter says all Modbus RTU data is sent in Motorola (big-endian) format; 32-bit 'unsigned long' values (energies, runtime meter) are mapped high word first.",
    "Units follow the manual's default unit table (A, V, kW, kVA, kvar, Hz, s); energies carry the unit printed in their name.",
    "Left out: byte-packed values (one register holding two 8-bit items, e.g. unbalance %, THD, form/peak factor, temperatures), 64-bit time stamps, logs, harmonics, format-coded status words and all property bytes.",
    "Voltage, power, energy, power factor and frequency need the breaker's metering function or metering function PLUS; currents come from the electronic trip unit (ETU).",
    "The value buffer area is read with function 03 and written with 16; basic type data, control bytes and status bits use functions 04, 01/05/15 and 02.",
    "SENTRON 3VL moulded-case breakers use different data areas (section 8.8) and are not covered by this map.",
    "The kWh/kvarh energy registers of block 94 (0x5E3B-0x5E41) have no scaling entry in the table and are left out; the MWh/Mvarh versions are included.",
    "Byte order inside a register is high byte first in the function 03/04 examples; the function 16 system-time example labels its bytes differently, but that only concerns byte-packed values, which are left out here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 13148,
      "documented": "13149 (0x335D)",
      "name": "Mean value of the power factor",
      "description": "Data point 168; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13149,
      "documented": "13150 (0x335E)",
      "name": "Current of phase with maximum load",
      "description": "Data point 374; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13150,
      "documented": "13151 (0x335F)",
      "name": "Time until presumed overload trip",
      "description": "Data point 379; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13151,
      "documented": "13152 (0x3360)",
      "name": "Current in neutral conductor",
      "description": "Data point 375; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13152,
      "documented": "13153 (0x3361)",
      "name": "Current which flows to ground",
      "description": "Data point 376; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13158,
      "documented": "13159 (0x3367)",
      "name": "Overload parameter IR parameter set A (PS A)",
      "description": "Data point 333; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13159,
      "documented": "13160 (0x3368)",
      "name": "Overload parameter IR parameter set B (PS B)",
      "description": "Data point 349; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13160,
      "documented": "13161 (0x3369)",
      "name": "Rating plug",
      "description": "Data point 377; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18432,
      "documented": "18433 (0x4801)",
      "name": "Minimum current in phase 1",
      "description": "Stored min/max value (data point 384).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18433,
      "documented": "18434 (0x4802)",
      "name": "Maximum current in phase 1",
      "description": "Stored min/max value (data point 385).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18434,
      "documented": "18435 (0x4803)",
      "name": "Minimum current in phase 2",
      "description": "Stored min/max value (data point 386).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18435,
      "documented": "18436 (0x4804)",
      "name": "Maximum current in phase 2",
      "description": "Stored min/max value (data point 387).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18436,
      "documented": "18437 (0x4805)",
      "name": "Minimum current in phase 3",
      "description": "Stored min/max value (data point 388).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18437,
      "documented": "18438 (0x4806)",
      "name": "Maximum current in phase 3",
      "description": "Stored min/max value (data point 389).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18438,
      "documented": "18439 (0x4807)",
      "name": "Minimum current in neutral conductor",
      "description": "Stored min/max value (data point 390).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18439,
      "documented": "18440 (0x4808)",
      "name": "Maximum current in neutral conductor",
      "description": "Stored min/max value (data point 391).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18440,
      "documented": "18441 (0x4809)",
      "name": "Minimum current which flows to ground",
      "description": "Stored min/max value (data point 392).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18441,
      "documented": "18442 (0x480A)",
      "name": "Maximum current which flows to ground",
      "description": "Stored min/max value (data point 393).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18442,
      "documented": "18443 (0x480B)",
      "name": "Minimum mean value over the three phases",
      "description": "Stored min/max value (data point 394).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18443,
      "documented": "18444 (0x480C)",
      "name": "Maximum mean value over the three phases",
      "description": "Stored min/max value (data point 395).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18444,
      "documented": "18445 (0x480D)",
      "name": "Minimum long-time mean value for current",
      "description": "Stored min/max value (data point 244).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18445,
      "documented": "18446 (0x480E)",
      "name": "Maximum long-time mean value for current",
      "description": "Stored min/max value (data point 245).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18688,
      "documented": "18689 (0x4901)",
      "name": "Minimum phase-to-phase voltage between phase L1 and L2",
      "description": "Stored min/max value (data point 205).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18689,
      "documented": "18690 (0x4902)",
      "name": "Maximum phase-to-phase voltage between phase L1 and L2",
      "description": "Stored min/max value (data point 206).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18690,
      "documented": "18691 (0x4903)",
      "name": "Minimum phase-to-phase voltage between phase L2 and L3",
      "description": "Stored min/max value (data point 207).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18691,
      "documented": "18692 (0x4904)",
      "name": "Maximum phase-to-phase voltage between phase L2 and L3",
      "description": "Stored min/max value (data point 208).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18692,
      "documented": "18693 (0x4905)",
      "name": "Minimum phase-to-phase voltage between phase L3 and L1",
      "description": "Stored min/max value (data point 209).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18693,
      "documented": "18694 (0x4906)",
      "name": "Maximum phase-to-phase voltage between phase L3 and L1",
      "description": "Stored min/max value (data point 210).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18694,
      "documented": "18695 (0x4907)",
      "name": "Minimum of the neutral point voltage phase L1",
      "description": "Stored min/max value (data point 211).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18695,
      "documented": "18696 (0x4908)",
      "name": "Maximum of the neutral point voltage phase L1",
      "description": "Stored min/max value (data point 212).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18696,
      "documented": "18697 (0x4909)",
      "name": "Minimum of the neutral point voltage phase L2",
      "description": "Stored min/max value (data point 213).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18697,
      "documented": "18698 (0x490A)",
      "name": "Maximum of the neutral point voltage phase L2",
      "description": "Stored min/max value (data point 214).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18698,
      "documented": "18699 (0x490B)",
      "name": "Minimum of the neutral point voltage phase L3",
      "description": "Stored min/max value (data point 215).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18699,
      "documented": "18700 (0x490C)",
      "name": "Maximum of the neutral point voltage phase L3",
      "description": "Stored min/max value (data point 216).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18944,
      "documented": "18945 (0x4A01)",
      "name": "Minimum of the mean value of the power factor",
      "description": "Stored min/max value (data point 242).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18945,
      "documented": "18946 (0x4A02)",
      "name": "Maximum of the mean value of the power factor",
      "description": "Stored min/max value (data point 243).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18946,
      "documented": "18947 (0x4A03)",
      "name": "Minimum of the mean value of the apparent power",
      "description": "Stored min/max value (data point 246).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18947,
      "documented": "18948 (0x4A04)",
      "name": "Maximum of the mean value of the apparent power",
      "description": "Stored min/max value (data point 247).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18948,
      "documented": "18949 (0x4A05)",
      "name": "Minimum of the mean value of the active power",
      "description": "Stored min/max value (data point 250).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18949,
      "documented": "18950 (0x4A06)",
      "name": "Maximum of the mean value of the active power",
      "description": "Stored min/max value (data point 251).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18950,
      "documented": "18951 (0x4A07)",
      "name": "Minimum of the mean value of the reactive power",
      "description": "Stored min/max value (data point 248).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18951,
      "documented": "18952 (0x4A08)",
      "name": "Maximum of the mean value of the reactive power",
      "description": "Stored min/max value (data point 249).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19456,
      "documented": "19457 (0x4C01)",
      "name": "Maximum frequency",
      "description": "Stored min/max value (data point 253).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19457,
      "documented": "19458 (0x4C02)",
      "name": "Minimum frequency",
      "description": "Stored min/max value (data point 252).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23296,
      "documented": "23297 (0x5B01)",
      "name": "Number of switching operations under load",
      "description": "Data point 80; source: COM16.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23297,
      "documented": "23298 (0x5B02)",
      "name": "Number of switching operations caused by trips",
      "description": "Data point 81; source: COM16.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23298,
      "documented": "23299 (0x5B03)",
      "name": "Switching cycle counter (for switching cycle on/off)",
      "description": "Data point 82; source: COM16.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23299,
      "documented": "23300 (0x5B04)",
      "name": "Runtime meter (when On + current > 0)",
      "description": "Data point 83; counts while closed with current flowing. Unit not stated.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23305,
      "documented": "23306 (0x5B0A)",
      "name": "Number of short-circuit trips (SI)",
      "description": "Data point 104; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23306,
      "documented": "23307 (0x5B0B)",
      "name": "Number of overload trips (L)",
      "description": "Data point 105; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23307,
      "documented": "23308 (0x5B0C)",
      "name": "Number of ground-fault tripping operations (G)",
      "description": "Data point 106; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23569,
      "documented": "23570 (0x5C12)",
      "name": "Current at the moment of shutdown",
      "description": "Data point 403; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24065,
      "documented": "24066 (0x5E02)",
      "name": "Long-time mean value of 3-phase current",
      "description": "Data point 193; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24066,
      "documented": "24067 (0x5E03)",
      "name": "Long-time mean value of current L1",
      "description": "Data point 194; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24067,
      "documented": "24068 (0x5E04)",
      "name": "Long-time mean value of current L2",
      "description": "Data point 195; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24068,
      "documented": "24069 (0x5E05)",
      "name": "Long-time mean value of current L3",
      "description": "Data point 196; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24069,
      "documented": "24070 (0x5E06)",
      "name": "Current in phase L1",
      "description": "Data point 380; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24070,
      "documented": "24071 (0x5E07)",
      "name": "Current in phase L2",
      "description": "Data point 381; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24071,
      "documented": "24072 (0x5E08)",
      "name": "Current in phase L3",
      "description": "Data point 382; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24072,
      "documented": "24073 (0x5E09)",
      "name": "Mean current value over the three phases",
      "description": "Data point 383; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24073,
      "documented": "24074 (0x5E0A)",
      "name": "Current in neutral conductor",
      "description": "Data point 375; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24074,
      "documented": "24075 (0x5E0B)",
      "name": "Current which flows to ground",
      "description": "Data point 376; source: ETU.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24076,
      "documented": "24077 (0x5E0D)",
      "name": "Phase-to-phase voltage between phase L1 and L2",
      "description": "Data point 197; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24077,
      "documented": "24078 (0x5E0E)",
      "name": "Phase-to-phase voltage between phase L2 and L3",
      "description": "Data point 198; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24078,
      "documented": "24079 (0x5E0F)",
      "name": "Phase-to-phase voltage between phase L3 and L1",
      "description": "Data point 199; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24079,
      "documented": "24080 (0x5E10)",
      "name": "Neutral point voltage phase L1",
      "description": "Data point 200; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24080,
      "documented": "24081 (0x5E11)",
      "name": "Neutral point voltage phase L2",
      "description": "Data point 201; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24081,
      "documented": "24082 (0x5E12)",
      "name": "Neutral point voltage phase L3",
      "description": "Data point 202; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24082,
      "documented": "24083 (0x5E13)",
      "name": "Mean value of phase-to-phase voltage",
      "description": "Data point 203; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24083,
      "documented": "24084 (0x5E14)",
      "name": "Mean value of neutral-point star voltage",
      "description": "Data point 204; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24084,
      "documented": "24085 (0x5E15)",
      "name": "Total apparent power",
      "description": "Data point 217; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24085,
      "documented": "24086 (0x5E16)",
      "name": "Total active power",
      "description": "Data point 221; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24086,
      "documented": "24087 (0x5E17)",
      "name": "Active power in phase L1",
      "description": "Data point 222; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24087,
      "documented": "24088 (0x5E18)",
      "name": "Active power in phase L2",
      "description": "Data point 223; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24088,
      "documented": "24089 (0x5E19)",
      "name": "Active power in phase L3",
      "description": "Data point 224; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24089,
      "documented": "24090 (0x5E1A)",
      "name": "Total reactive power",
      "description": "Data point 225; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24090,
      "documented": "24091 (0x5E1B)",
      "name": "Long-time mean value of 3-phase active power",
      "description": "Data point 229; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24091,
      "documented": "24092 (0x5E1C)",
      "name": "Long-time mean value of active power in phase L1",
      "description": "Data point 230; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24092,
      "documented": "24093 (0x5E1D)",
      "name": "Long-time mean value of active power in phase L2",
      "description": "Data point 231; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24093,
      "documented": "24094 (0x5E1E)",
      "name": "Long-time mean value of active power in phase L3",
      "description": "Data point 232; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24094,
      "documented": "24095 (0x5E1F)",
      "name": "Long-time mean value of 3-phase apparent power",
      "description": "Data point 233; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24095,
      "documented": "24096 (0x5E20)",
      "name": "Apparent power in phase L1",
      "description": "Data point 218; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24096,
      "documented": "24097 (0x5E21)",
      "name": "Apparent power in phase L2",
      "description": "Data point 219; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24097,
      "documented": "24098 (0x5E22)",
      "name": "Apparent power in phase L3",
      "description": "Data point 220; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24098,
      "documented": "24099 (0x5E23)",
      "name": "Long-time mean value of apparent power in phase L1",
      "description": "Data point 234; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24099,
      "documented": "24100 (0x5E24)",
      "name": "Long-time mean value of apparent power in phase L2",
      "description": "Data point 235; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24100,
      "documented": "24101 (0x5E25)",
      "name": "Long-time mean value of apparent power in phase L3",
      "description": "Data point 236; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kVA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24101,
      "documented": "24102 (0x5E26)",
      "name": "Long-time mean value of 3-phase reactive power",
      "description": "Data point 237; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24102,
      "documented": "24103 (0x5E27)",
      "name": "Reactive power in phase L1",
      "description": "Data point 226; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24103,
      "documented": "24104 (0x5E28)",
      "name": "Reactive power in phase L2",
      "description": "Data point 227; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24104,
      "documented": "24105 (0x5E29)",
      "name": "Reactive power in phase L3",
      "description": "Data point 228; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kvar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24105,
      "documented": "24106 (0x5E2A)",
      "name": "Active energy in normal direction",
      "description": "Data point 238; source: Meter. fct..",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24107,
      "documented": "24108 (0x5E2C)",
      "name": "Active energy in reverse direction",
      "description": "Data point 239; source: Meter. fct..",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24109,
      "documented": "24110 (0x5E2E)",
      "name": "Reactive energy in normal direction",
      "description": "Data point 240; source: Meter. fct..",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Mvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24111,
      "documented": "24112 (0x5E30)",
      "name": "Reactive energy in reverse direction",
      "description": "Data point 241; source: Meter. fct..",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Mvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24113,
      "documented": "24114 (0x5E32)",
      "name": "Mean value of the power factor",
      "description": "Data point 168; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24114,
      "documented": "24115 (0x5E33)",
      "name": "Power factor in phase L1",
      "description": "Data point 169; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24115,
      "documented": "24116 (0x5E34)",
      "name": "Power factor in phase L2",
      "description": "Data point 170; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24116,
      "documented": "24117 (0x5E35)",
      "name": "Power factor in phase L3",
      "description": "Data point 171; source: Meter. fct..",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24117,
      "documented": "24118 (0x5E36)",
      "name": "Frequency",
      "description": "Data point 262; source: Meter. fct..",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the live values of block 94 with function 03 at the printed number minus 1: phase currents L1-L3 are printed 0x5E06-0x5E08 (wire 0x5E05-0x5E07), total active power 0x5E16 and frequency 0x5E36. Min/max values sit in blocks 72-76 and switching/trip counters in block 91.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 24069,
        "why": "Phase L1 current"
      },
      {
        "table": "holding_register",
        "address": 24072,
        "why": "Average current"
      },
      {
        "table": "holding_register",
        "address": 24082,
        "why": "Average L-L voltage"
      },
      {
        "table": "holding_register",
        "address": 24085,
        "why": "Total active power"
      },
      {
        "table": "holding_register",
        "address": 24113,
        "why": "Mean power factor"
      },
      {
        "table": "holding_register",
        "address": 24117,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 24105,
        "why": "Active energy, MWh"
      }
    ],
    "enable": "Modbus runs through the COM16 module. Its address, baud rate and parity are in block 160 (printed 0xA003 high byte for the address, 0xA019 for baud rate and parity). Without a bridge on the COM16 WriteEnable input, switching, trip reset, parameter changes and counter resets are blocked; setting the system time and resetting min/max values are still allowed.",
    "watchdog": null,
    "quirks": [
      "Register numbers are block-based: high byte = block number, low byte = 1-based register in the block.",
      "Several registers pack two 8-bit values; read the whole word and split it."
    ],
    "setup": [
      "Factory settings: address 126, 19200 baud, no parity; the module also runs an automatic baud search at start-up.",
      "Change the Modbus address, baud rate and parity in block 160 if needed."
    ],
    "gotchas": [
      "Values from the metering function read as unavailable on breakers without it; check the property bytes."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
