{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "SICAM P power meter (Modbus RTU/ASCII)",
  "model_slug": "sicam-p-7kg775x",
  "short_model": "SICAM P",
  "aliases": [
    "7KG7750",
    "7KG7751",
    "7KG7755",
    "SICAM P50",
    "SICAM P55",
    "7KG7610",
    "7KG7660"
  ],
  "equipment_type": "Power meter",
  "applies_to": "SICAM P (7KG7xxx) power meters with the Modbus serial interface, per manual E50417-B1076-C241-A5 (release 11.2012).",
  "summary": "SICAM P is a panel power meter and power-quality monitor with an RS-485 Modbus slave (RTU or ASCII) on a 9-pin D-sub socket. Every measured value occupies two holding registers and is sent as an IEEE float by default. This map covers device identity, the format switch, time sync, binary I/O and command bits, all measured values, the 5th-19th and 2nd/3rd/21st harmonics, energy values, alarm counters and analog I/O.",
  "transport": [
    "RTU",
    "ASCII"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual prints Modicon holding-register numbers (40001, 40201...). Subtract 40001 for the wire address: 40201 (voltage L1-N) is requested as address 200. Bit-coded registers are printed as 'register / 2^n', meaning bit n of that register."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Power Meter SICAM P Modbus Manual",
    "doc_number": "E50417-B1076-C241-A5 (document version V01.12.02)",
    "revision_date": "2012-11",
    "url": "https://cache.industry.siemens.com/dl/files/374/109752374/att_934502/v1/MAN_SICAM_P_7KG775x_MODBUS_EN.pdf",
    "pages": "bus parameters p. 11; functions p. 13; data types pp. 17-21; register map pp. 23-43"
  },
  "notes": [
    "Word order: the manual says the lower register of a multi-register value holds the most significant byte, so floats and the unsigned-long alarm counters are high word first (ABCD).",
    "All float registers assume the default float format (40050 = 0). In integer format only the first register of each pair is used and the value must be multiplied by a range-dependent factor (table 5-1, which depends on the measuring ranges and CT/VT setup); that mode is not mapped.",
    "Energy values are listed with data type 'measured value', so in float mode they are floats in Wh/varh/VAh.",
    "Bits 2-5 of 40129 are BO3-BO6, but which output each bit drives depends on which RO/BO modules are fitted in slots A and B (four layouts in the manual); check the table on pp. 24-25 for your hardware.",
    "Only rows printed individually are listed for harmonic block 2. The 4th-20th harmonic voltages (40512-40612) and currents (40632-40732) are printed only as ranges, so they are left out.",
    "The harmonic currents of block 1 (5th-19th) are in A; the harmonic currents of block 2 (2nd, 3rd, 21st) are printed in %.",
    "Left out: serial number 40020-40030 (the printed range is 11 registers for a 20-character string), and the limit-value group parameters 41000-41209 (packed byte fields; needs the full table on pp. 36-42).",
    "Analog inputs AI_A12 to AI_D34 depend on fitted AI modules; on 7KG775x only slot A. Only AO_A12/AO_A34 (40967/40969) are writable.",
    "Broadcast (address 0) is accepted for FC 06 and FC 16 writes, not for reads."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "MLFB (order number)",
      "description": "Order number as ASCII text, up to 32 characters.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "Firmware version, part 1",
      "description": "First field of the firmware version (e.g. 1 of V1.1.2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "Firmware version, part 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "Firmware version, part 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "Date of calibration",
      "description": "ASCII DDMMYYYY, e.g. 07032001 = 2001-03-07.",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050",
      "name": "Measured value format",
      "description": "Selects float or 16-bit integer transfer for measured values; kept after power-off.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Float",
        "1": "Integer"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40065",
      "name": "Time sync: milliseconds",
      "description": "0-59999. Write 40065-40068 together with FC16 (broadcast) to set the clock.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40066",
      "name": "Time sync: hours / minutes",
      "description": "High byte hours 0-23, low byte minutes 0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Time sync: month / day",
      "description": "High byte month 1-12, low byte day 1-31.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Time sync: year",
      "description": "Low byte year counted from 1900 (0 = 1900); high byte unused.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "40129",
      "name": "Binary outputs and device status",
      "description": "Read-modify-write to switch outputs that have no assigned function.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "BO1 (terminal G3)",
        "1": "BO2 (terminal G2)",
        "2": "BO3-BO6 depend on fitted RO/BO modules (bits 2-5)",
        "15": "Battery failure (1 = failure)"
      }
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "40130",
      "name": "Binary input status",
      "description": "Inputs on BI modules in slots A-D.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "BI_A12",
        "1": "BI_A34",
        "2": "BI_B12",
        "3": "BI_B34",
        "4": "BI_C12",
        "5": "BI_C34",
        "6": "BI_D12",
        "7": "BI_D34"
      }
    },
    {
      "table": "holding_register",
      "address": 132,
      "documented": "40133",
      "name": "Commands",
      "description": "Set a bit to 1 to run the reset.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": {
        "0": "Reset min/max values",
        "1": "Reset energy values",
        "2": "Reset alarm counter"
      }
    },
    {
      "table": "holding_register",
      "address": 199,
      "documented": "40200",
      "name": "Measuring overflow status",
      "description": "Set when an input exceeds 120 % of nominal. From device version V4.10.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Overflow voltage L1-N",
        "1": "Overflow voltage L2-N",
        "2": "Overflow voltage L3-N",
        "3": "Overflow current L1",
        "4": "Overflow current L2",
        "5": "Overflow current L3"
      }
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Voltage UL1-N",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "40203",
      "name": "Voltage UL2-N",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Voltage UL3-N",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "40207",
      "name": "Voltage UNE",
      "description": "Sum of the phase-to-neutral voltages (calculated).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "40209",
      "name": "Current IL1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "40211",
      "name": "Current IL2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "40213",
      "name": "Current IL3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "40215",
      "name": "Current INE",
      "description": "Neutral current.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "40217",
      "name": "Voltage UL12",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "40219",
      "name": "Voltage UL23",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "40221",
      "name": "Voltage UL31",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Voltage sum",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "40225",
      "name": "Current sum",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "40227",
      "name": "Active power PL1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "40229",
      "name": "Active power PL2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "40231",
      "name": "Active power PL3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 232,
      "documented": "40233",
      "name": "Active power P total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "40235",
      "name": "Reactive power QL1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 236,
      "documented": "40237",
      "name": "Reactive power QL2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 238,
      "documented": "40239",
      "name": "Reactive power QL3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 240,
      "documented": "40241",
      "name": "Reactive power Q total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 242,
      "documented": "40243",
      "name": "Apparent power SL1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 244,
      "documented": "40245",
      "name": "Apparent power SL2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 246,
      "documented": "40247",
      "name": "Apparent power SL3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 248,
      "documented": "40249",
      "name": "Apparent power S total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 250,
      "documented": "40251",
      "name": "Cos phi L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "40253",
      "name": "Cos phi L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 254,
      "documented": "40255",
      "name": "Cos phi L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "40257",
      "name": "Cos phi total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 258,
      "documented": "40259",
      "name": "Power factor L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "40261",
      "name": "Power factor L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "40263",
      "name": "Power factor L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 264,
      "documented": "40265",
      "name": "Power factor total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 266,
      "documented": "40267",
      "name": "Phase angle L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 268,
      "documented": "40269",
      "name": "Phase angle L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 270,
      "documented": "40271",
      "name": "Phase angle L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 272,
      "documented": "40273",
      "name": "Phase angle sum",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 274,
      "documented": "40275",
      "name": "Frequency",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "40277",
      "name": "Voltage unbalance",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "40279",
      "name": "Current unbalance",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 280,
      "documented": "40281",
      "name": "THD voltage L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 282,
      "documented": "40283",
      "name": "THD voltage L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 284,
      "documented": "40285",
      "name": "THD voltage L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 286,
      "documented": "40287",
      "name": "THD current L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 288,
      "documented": "40289",
      "name": "THD current L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 290,
      "documented": "40291",
      "name": "THD current L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 292,
      "documented": "40293",
      "name": "Harmonic voltage L1, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 294,
      "documented": "40295",
      "name": "Harmonic voltage L2, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 296,
      "documented": "40297",
      "name": "Harmonic voltage L3, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 298,
      "documented": "40299",
      "name": "Harmonic voltage L1, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "40301",
      "name": "Harmonic voltage L2, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "40303",
      "name": "Harmonic voltage L3, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "40305",
      "name": "Harmonic voltage L1, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "40307",
      "name": "Harmonic voltage L2, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "40309",
      "name": "Harmonic voltage L3, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "40311",
      "name": "Harmonic voltage L1, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "40313",
      "name": "Harmonic voltage L2, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "40315",
      "name": "Harmonic voltage L3, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 316,
      "documented": "40317",
      "name": "Harmonic voltage L1, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 318,
      "documented": "40319",
      "name": "Harmonic voltage L2, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 320,
      "documented": "40321",
      "name": "Harmonic voltage L3, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 322,
      "documented": "40323",
      "name": "Harmonic voltage L1, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 324,
      "documented": "40325",
      "name": "Harmonic voltage L2, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 326,
      "documented": "40327",
      "name": "Harmonic voltage L3, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 328,
      "documented": "40329",
      "name": "Harmonic current L1, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 330,
      "documented": "40331",
      "name": "Harmonic current L2, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 332,
      "documented": "40333",
      "name": "Harmonic current L3, 5th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 334,
      "documented": "40335",
      "name": "Harmonic current L1, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 336,
      "documented": "40337",
      "name": "Harmonic current L2, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 338,
      "documented": "40339",
      "name": "Harmonic current L3, 7th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 340,
      "documented": "40341",
      "name": "Harmonic current L1, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 342,
      "documented": "40343",
      "name": "Harmonic current L2, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 344,
      "documented": "40345",
      "name": "Harmonic current L3, 11th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 346,
      "documented": "40347",
      "name": "Harmonic current L1, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 348,
      "documented": "40349",
      "name": "Harmonic current L2, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 350,
      "documented": "40351",
      "name": "Harmonic current L3, 13th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 352,
      "documented": "40353",
      "name": "Harmonic current L1, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 354,
      "documented": "40355",
      "name": "Harmonic current L2, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 356,
      "documented": "40357",
      "name": "Harmonic current L3, 17th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 358,
      "documented": "40359",
      "name": "Harmonic current L1, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 360,
      "documented": "40361",
      "name": "Harmonic current L2, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 362,
      "documented": "40363",
      "name": "Harmonic current L3, 19th",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 499,
      "documented": "40500",
      "name": "Harmonic voltage L1, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 501,
      "documented": "40502",
      "name": "Harmonic voltage L2, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Harmonic voltage L3, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "40506",
      "name": "Harmonic voltage L1, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "40508",
      "name": "Harmonic voltage L2, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 509,
      "documented": "40510",
      "name": "Harmonic voltage L3, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 613,
      "documented": "40614",
      "name": "Harmonic voltage L1, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 615,
      "documented": "40616",
      "name": "Harmonic voltage L2, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 617,
      "documented": "40618",
      "name": "Harmonic voltage L3, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 619,
      "documented": "40620",
      "name": "Harmonic current L1, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 621,
      "documented": "40622",
      "name": "Harmonic current L2, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 623,
      "documented": "40624",
      "name": "Harmonic current L3, 2nd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 625,
      "documented": "40626",
      "name": "Harmonic current L1, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 627,
      "documented": "40628",
      "name": "Harmonic current L2, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 629,
      "documented": "40630",
      "name": "Harmonic current L3, 3rd",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 733,
      "documented": "40734",
      "name": "Harmonic current L1, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 735,
      "documented": "40736",
      "name": "Harmonic current L2, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 737,
      "documented": "40738",
      "name": "Harmonic current L3, 21st",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 800,
      "documented": "40801",
      "name": "Active energy L1 demand",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 802,
      "documented": "40803",
      "name": "Active energy L2 demand",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 804,
      "documented": "40805",
      "name": "Active energy L3 demand",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 806,
      "documented": "40807",
      "name": "Active energy demand",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 808,
      "documented": "40809",
      "name": "Active energy L1 supply",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 810,
      "documented": "40811",
      "name": "Active energy L2 supply",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 812,
      "documented": "40813",
      "name": "Active energy L3 supply",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 814,
      "documented": "40815",
      "name": "Active energy supply",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 816,
      "documented": "40817",
      "name": "Active energy L1 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 818,
      "documented": "40819",
      "name": "Active energy L2 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 820,
      "documented": "40821",
      "name": "Active energy L3 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 822,
      "documented": "40823",
      "name": "Active energy total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 824,
      "documented": "40825",
      "name": "Reactive energy L1 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 826,
      "documented": "40827",
      "name": "Reactive energy L2 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 828,
      "documented": "40829",
      "name": "Reactive energy L3 total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 830,
      "documented": "40831",
      "name": "Reactive energy total",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 832,
      "documented": "40833",
      "name": "Reactive energy L1 inductive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 834,
      "documented": "40835",
      "name": "Reactive energy L2 inductive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 836,
      "documented": "40837",
      "name": "Reactive energy L3 inductive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 838,
      "documented": "40839",
      "name": "Reactive energy inductive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 840,
      "documented": "40841",
      "name": "Reactive energy L1 capacitive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 842,
      "documented": "40843",
      "name": "Reactive energy L2 capacitive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 844,
      "documented": "40845",
      "name": "Reactive energy L3 capacitive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 846,
      "documented": "40847",
      "name": "Reactive energy capacitive",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 848,
      "documented": "40849",
      "name": "Apparent energy L1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 850,
      "documented": "40851",
      "name": "Apparent energy L2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 852,
      "documented": "40853",
      "name": "Apparent energy L3",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 854,
      "documented": "40855",
      "name": "Apparent energy",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 856,
      "documented": "40857",
      "name": "Active energy (3L) demand net",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 900,
      "documented": "40901",
      "name": "Limit value counter 1",
      "description": "Alarm counter for limit value 1.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 902,
      "documented": "40903",
      "name": "Limit value counter 2",
      "description": "Alarm counter for limit value 2.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 904,
      "documented": "40905",
      "name": "Limit value counter 3",
      "description": "Alarm counter for limit value 3.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 906,
      "documented": "40907",
      "name": "Limit value counter 4",
      "description": "Alarm counter for limit value 4.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 950,
      "documented": "40951",
      "name": "Analog input AI_A12",
      "description": "Analog input on AI module in slot A.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 952,
      "documented": "40953",
      "name": "Analog input AI_A34",
      "description": "Analog input on AI module in slot A.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 954,
      "documented": "40955",
      "name": "Analog input AI_B12",
      "description": "Analog input on AI module in slot B.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 956,
      "documented": "40957",
      "name": "Analog input AI_B34",
      "description": "Analog input on AI module in slot B.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 958,
      "documented": "40959",
      "name": "Analog input AI_C12",
      "description": "Analog input on AI module in slot C.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 960,
      "documented": "40961",
      "name": "Analog input AI_C34",
      "description": "Analog input on AI module in slot C.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 962,
      "documented": "40963",
      "name": "Analog input AI_D12",
      "description": "Analog input on AI module in slot D.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 964,
      "documented": "40965",
      "name": "Analog input AI_D34",
      "description": "Analog input on AI module in slot D.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 966,
      "documented": "40967",
      "name": "Analog output AO_A12",
      "description": "Analog output on AO module in slot A; writable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 968,
      "documented": "40969",
      "name": "Analog output AO_A34",
      "description": "Analog output on AO module in slot A; writable.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 970,
      "documented": "40971",
      "name": "Analog output AO_B12",
      "description": "Analog output on AO module in slot B.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 972,
      "documented": "40973",
      "name": "Analog output AO_B34",
      "description": "Analog output on AO module in slot B.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 974,
      "documented": "40975",
      "name": "Analog output AO_C12",
      "description": "Analog output on AO module in slot C.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 976,
      "documented": "40977",
      "name": "Analog output AO_C34",
      "description": "Analog output on AO module in slot C.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 978,
      "documented": "40979",
      "name": "Analog output AO_D12",
      "description": "Analog output on AO module in slot D.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 980,
      "documented": "40981",
      "name": "Analog output AO_D34",
      "description": "Analog output on AO module in slot D.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1209,
      "documented": "41210",
      "name": "Direction of current and power",
      "description": "From device version V4.10.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Current direction (0 = inverse, 1 = standard)",
        "1": "Power direction (0 = generator, 1 = load)"
      }
    }
  ],
  "integration": {
    "summary": "Set the Modbus address, baud and parity on the device, then read holding registers (FC 03) from 40201 (wire 200) in float format. Values come as big-endian floats, two registers each; keep 40050 at 0 unless you want scaled integers.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 200,
        "why": "Voltage L1-N"
      },
      {
        "table": "holding_register",
        "address": 208,
        "why": "Current L1"
      },
      {
        "table": "holding_register",
        "address": 232,
        "why": "Total active power"
      },
      {
        "table": "holding_register",
        "address": 264,
        "why": "Total power factor"
      },
      {
        "table": "holding_register",
        "address": 274,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 822,
        "why": "Total active energy"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "Measured value format (float/integer)"
      }
    ],
    "enable": "The Modbus serial interface is a hardware variant of the meter. Slave address (1-247), baud, parity and RTU/ASCII mode are set in the device parameters (on the device or with SICAM P PAR).",
    "watchdog": null,
    "quirks": [
      "Modicon numbering: subtract 40001 for the wire address.",
      "Floats are high word first (ABCD).",
      "Register 40050 switches all measured values between float and 16-bit integer; the setting survives power-off.",
      "Max 125 registers per read in RTU (60 in ASCII)."
    ],
    "setup": [
      "Slave address 1-247; 300-115200 baud; parity even/odd/none in RTU (even/odd only in ASCII per the technical data); always 1 stop bit.",
      "RS-485 on a 9-pin D-sub: pin 3 = A, pin 8 = B, pin 5 = GND, pin 6 = +5 V for termination.",
      "Up to 32 devices per segment without repeaters."
    ],
    "gotchas": [
      "Writing a read-only register returns exception 03, not 02.",
      "Switch binary outputs by read-modify-write of 40129; only outputs with no assigned function can be controlled.",
      "Time sync (40065-40068) must be written with FC 16 as a broadcast."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
