{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "SICAM P850 / P855 power monitoring and PQ device",
  "model_slug": "sicam-p850-p855",
  "short_model": "SICAM P850/P855",
  "aliases": [
    "7KG85",
    "7KG85X",
    "SICAM P850",
    "SICAM P855"
  ],
  "equipment_type": "Power meter (power quality)",
  "applies_to": "SICAM P850 / P855 (7KG85x) with Modbus TCP or Modbus RTU, firmware V3.11, per communication manual E50417-C1040-C482-B1 (05.2024).",
  "summary": "SICAM P850 is a panel power monitoring device and P855 a class A power quality device, both with Ethernet Modbus TCP and an optional RS-485 Modbus RTU interface. All data sits in holding registers: measured values as IEEE floats and energy as floats and doubles. This map covers identity, instantaneous values, THD, flicker, load-profile values, total and per-phase energy and the tariff 1 energy values.",
  "transport": [
    "TCP",
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "The manual prints 1-based register numbers (0201, 4761...) and states that the address in the message is register number - 1. Register 0201 (voltage a-N) is requested as address 200."
  },
  "default_word_order": "ABCD",
  "firmware": "V3.11",
  "source": {
    "title": "SICAM Power Monitoring Device and Power Quality Device SICAM P850/P855 7KG85X Communication Manual",
    "doc_number": "E50417-C1040-C482-B1",
    "revision_date": "2024-05",
    "url": "https://cache.industry.siemens.com/dl/files/152/109752152/att_1289026/v1/SICAM_P85x_7KG85_CM_US.pdf",
    "pages": "Modbus TCP/RTU settings pp. 16-18; register numbering p. 18; data types pp. 19-24; registers pp. 25-31 (identity, measured values, flicker), 47-48 (energy float64), 53-56 (load profile, energy float32, tariff float32)"
  },
  "notes": [
    "Word order: the manual states that for values larger than one register the lowest register holds the most significant byte (and Modbus TCP data is big-endian), so floats and doubles are high word first (ABCD).",
    "Invalid or overflowed measured values are reported as special floats: 7F800000h = overflow/invalid, 7F800001h = not calculated (e.g. voltage below 15 % of rated), 7F800002h = value does not exist for the network type.",
    "Left out: the indication registers (0101-0152), whose 2-bit value/quality layout is shown only in figures; the date/time registers; PQ aggregation, harmonics, PQ event and tariff counter blocks; the counter-pulse energy registers 0801-0846; tariffs 2-8 float32 and all float64 tariff values; the internal 1-cycle values 0281-0292.",
    "The same register map applies to Modbus TCP and Modbus RTU.",
    "Flicker values (0323-0357) have no unit."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0001",
      "name": "Device type",
      "description": "Up to 16 characters, e.g. SICAM P.",
      "data_type": "STRING",
      "length": 8,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "0009",
      "name": "Device ordering code (MLFB)",
      "description": "Up to 32 characters.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "0025",
      "name": "Device name from configuration",
      "description": "Up to 32 characters.",
      "data_type": "STRING",
      "length": 16,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "0041",
      "name": "Device serial number",
      "description": "Up to 16 characters.",
      "data_type": "STRING",
      "length": 8,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "0077",
      "name": "Firmware version",
      "description": "Up to 12 characters, e.g. V03.10.01.",
      "data_type": "STRING",
      "length": 6,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "0083",
      "name": "Parameter set version",
      "description": "Up to 12 characters.",
      "data_type": "STRING",
      "length": 6,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0154",
      "name": "Tariff",
      "description": "Read: current tariff; write: tariff from the next measuring period (1-8).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "0201",
      "name": "Voltage a-N",
      "description": "Va",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 202,
      "documented": "0203",
      "name": "Voltage b-N",
      "description": "Vb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "0205",
      "name": "Voltage c-N",
      "description": "Vc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 206,
      "documented": "0207",
      "name": "Voltage neutral conductor",
      "description": "VN",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 208,
      "documented": "0209",
      "name": "Current a",
      "description": "Ia",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 210,
      "documented": "0211",
      "name": "Current b",
      "description": "Ib",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 212,
      "documented": "0213",
      "name": "Current c",
      "description": "Ic",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 214,
      "documented": "0215",
      "name": "Current neutral conductor",
      "description": "IN",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 216,
      "documented": "0217",
      "name": "Voltage a-b",
      "description": "Vab",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 218,
      "documented": "0219",
      "name": "Voltage b-c",
      "description": "Vbc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "0221",
      "name": "Voltage c-a",
      "description": "Vca",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "0223",
      "name": "Mean value of voltage (P-N)",
      "description": "Vavg",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "0225",
      "name": "Mean value of currents",
      "description": "Iavg",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 226,
      "documented": "0227",
      "name": "Active power a",
      "description": "Pa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "0229",
      "name": "Active power b",
      "description": "Pb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 230,
      "documented": "0231",
      "name": "Active power c",
      "description": "Pc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 232,
      "documented": "0233",
      "name": "Active power",
      "description": "P",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 234,
      "documented": "0235",
      "name": "Reactive power a",
      "description": "Qa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 236,
      "documented": "0237",
      "name": "Reactive power b",
      "description": "Qb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 238,
      "documented": "0239",
      "name": "Reactive power c",
      "description": "Qc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 240,
      "documented": "0241",
      "name": "Reactive power",
      "description": "Q",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 242,
      "documented": "0243",
      "name": "Apparent power a",
      "description": "Sa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 244,
      "documented": "0245",
      "name": "Apparent power b",
      "description": "Sb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 246,
      "documented": "0247",
      "name": "Apparent power c",
      "description": "Sc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 248,
      "documented": "0249",
      "name": "Apparent power",
      "description": "S",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 250,
      "documented": "0251",
      "name": "Active power factor a",
      "description": "cos φ (a)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 252,
      "documented": "0253",
      "name": "Active power factor b",
      "description": "cos φ (b)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 254,
      "documented": "0255",
      "name": "Active power factor c",
      "description": "cos φ (c)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "0257",
      "name": "Active power factor",
      "description": "cos φ",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 258,
      "documented": "0259",
      "name": "Power factor a",
      "description": "PFa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "0261",
      "name": "Power factor b",
      "description": "PFb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "0263",
      "name": "Power factor c",
      "description": "PFc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 264,
      "documented": "0265",
      "name": "Power factor",
      "description": "PF",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 266,
      "documented": "0267",
      "name": "Phase angle a",
      "description": "φa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 268,
      "documented": "0269",
      "name": "Phase angle b",
      "description": "φb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 270,
      "documented": "0271",
      "name": "Phase angle c",
      "description": "φc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 272,
      "documented": "0273",
      "name": "Phase angle",
      "description": "φ",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 274,
      "documented": "0275",
      "name": "Power frequency",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "0277",
      "name": "Unbalanced voltage",
      "description": "Vunbal",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "0279",
      "name": "Unbalanced current",
      "description": "Iunbal",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 292,
      "documented": "0293",
      "name": "Frequency calculated every 10 s (internal)",
      "description": "f (10 s)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 294,
      "documented": "0295",
      "name": "Voltage a THDS",
      "description": "THDS (Va)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 296,
      "documented": "0297",
      "name": "Voltage b THDS",
      "description": "THDS (Vb)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 298,
      "documented": "0299",
      "name": "Voltage c THDS",
      "description": "THDS (Vc)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "0301",
      "name": "Current a THDS",
      "description": "THDS (Ia)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "0303",
      "name": "Current b THDS",
      "description": "THDS (Ib)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "0305",
      "name": "Current c THDS",
      "description": "THDS (Ic)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "0307",
      "name": "Angle Vab-Vbc",
      "description": "Voltage (φ12)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "0309",
      "name": "Angle Vab-Vca",
      "description": "Voltage (φ13)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "0311",
      "name": "Angle Ia-Ib",
      "description": "Current (φ12)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "0313",
      "name": "Angle Ia-Ic",
      "description": "Current (φ13)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "°",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "0315",
      "name": "Reactive power (A)_Fundamental",
      "description": "Q1a",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 316,
      "documented": "0317",
      "name": "Reactive power (B)_Fundamental",
      "description": "Q1b",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 318,
      "documented": "0319",
      "name": "Reactive power (C)_Fundamental",
      "description": "Q1c",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 320,
      "documented": "0321",
      "name": "Reactive power (Σ)_Fundamental",
      "description": "Q1",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 322,
      "documented": "0323",
      "name": "Flicker instantaneous value voltage Va",
      "description": "Pinst (a-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 324,
      "documented": "0325",
      "name": "Flicker instantaneous value voltage Vb",
      "description": "Pinst (b-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 326,
      "documented": "0327",
      "name": "Flicker instantaneous value voltage Vc",
      "description": "Pinst (c-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 328,
      "documented": "0329",
      "name": "Short term flicker voltage Va",
      "description": "Pst (a-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 330,
      "documented": "0331",
      "name": "Short term flicker voltage Vb",
      "description": "Pst (b-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 332,
      "documented": "0333",
      "name": "Short term flicker voltage Vc",
      "description": "Pst (c-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 334,
      "documented": "0335",
      "name": "Long term flicker voltage Va",
      "description": "Plt (a-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 336,
      "documented": "0337",
      "name": "Long term flicker voltage Vb",
      "description": "Plt (b-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 338,
      "documented": "0339",
      "name": "Long term flicker voltage Vc",
      "description": "Plt (c-N)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 340,
      "documented": "0341",
      "name": "Flicker instantaneous value voltage Va-b",
      "description": "Pinst (a-b)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 342,
      "documented": "0343",
      "name": "Flicker instantaneous value voltage Vb-c",
      "description": "Pinst (b-c)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 344,
      "documented": "0345",
      "name": "Flicker instantaneous value voltage Vc-a",
      "description": "Pinst (c-a)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 346,
      "documented": "0347",
      "name": "Short term flicker voltage Va-b",
      "description": "Pst (a-b)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 348,
      "documented": "0349",
      "name": "Short term flicker voltage Vb-c",
      "description": "Pst (b-c)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 350,
      "documented": "0351",
      "name": "Short term flicker voltage Vc-a",
      "description": "Pst (c-a)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 352,
      "documented": "0353",
      "name": "Long term flicker voltage Va-b",
      "description": "Plt (a-b)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 354,
      "documented": "0355",
      "name": "Long term flicker voltage Vb-c",
      "description": "Plt (b-c)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 356,
      "documented": "0357",
      "name": "Long term flicker voltage Vc-a",
      "description": "Plt (c-a)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4760,
      "documented": "4761",
      "name": "Active energy, import, Phase A (float64)",
      "description": "WPa_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4764,
      "documented": "4765",
      "name": "Active energy, import, Phase B (float64)",
      "description": "WPb_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4768,
      "documented": "4769",
      "name": "Active energy, import, Phase C (float64)",
      "description": "WPc_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4772,
      "documented": "4773",
      "name": "Active energy, import (float64)",
      "description": "WP_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4776,
      "documented": "4777",
      "name": "Active energy, export, Phase A (float64)",
      "description": "WPa_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4780,
      "documented": "4781",
      "name": "Active energy, export, Phase B (float64)",
      "description": "WPb_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4784,
      "documented": "4785",
      "name": "Active energy, export, Phase C (float64)",
      "description": "WPc_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4788,
      "documented": "4789",
      "name": "Active energy, export (float64)",
      "description": "WP_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4792,
      "documented": "4793",
      "name": "Reactive energy, import, Phase A (float64)",
      "description": "WQa_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4796,
      "documented": "4797",
      "name": "Reactive energy, import, Phase B (float64)",
      "description": "WQb_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4800,
      "documented": "4801",
      "name": "Reactive energy, import, Phase C (float64)",
      "description": "WQc_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4804,
      "documented": "4805",
      "name": "Reactive energy, import (float64)",
      "description": "WQ_imp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4808,
      "documented": "4809",
      "name": "Reactive energy, export, Phase A (float64)",
      "description": "WQa_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4812,
      "documented": "4813",
      "name": "Reactive energy, export, Phase B (float64)",
      "description": "WQb_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4816,
      "documented": "4817",
      "name": "Reactive energy, export, Phase C (float64)",
      "description": "WQc_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4820,
      "documented": "4821",
      "name": "Reactive energy, export (float64)",
      "description": "WQ_exp",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4824,
      "documented": "4825",
      "name": "Reactive energy, inductive, Phase A (float64)",
      "description": "WQa_ind",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4828,
      "documented": "4829",
      "name": "Reactive energy, inductive, Phase B (float64)",
      "description": "WQb_ind",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4832,
      "documented": "4833",
      "name": "Reactive energy, inductive, Phase C (float64)",
      "description": "WQc_ind",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4836,
      "documented": "4837",
      "name": "Reactive energy, inductive (float64)",
      "description": "WQ_ind",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4840,
      "documented": "4841",
      "name": "Reactive energy, capacitive, Phase A (float64)",
      "description": "WQa_cap",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4844,
      "documented": "4845",
      "name": "Reactive energy, capacitive, Phase B (float64)",
      "description": "WQb_cap",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4848,
      "documented": "4849",
      "name": "Reactive energy, capacitive, Phase C (float64)",
      "description": "WQc_cap",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4852,
      "documented": "4853",
      "name": "Reactive energy, capacitive (float64)",
      "description": "WQ_cap",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4856,
      "documented": "4857",
      "name": "Apparent energy, Phase A (float64)",
      "description": "WSa",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4860,
      "documented": "4861",
      "name": "Apparent energy, Phase B (float64)",
      "description": "WSb",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4864,
      "documented": "4865",
      "name": "Apparent energy, Phase C (float64)",
      "description": "WSc",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4868,
      "documented": "4869",
      "name": "Apparent energy (float64)",
      "description": "WS",
      "data_type": "FLOAT64",
      "length": 4,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6100,
      "documented": "6101",
      "name": "Total power factor import (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6102,
      "documented": "6103",
      "name": "Total power factor export (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6104,
      "documented": "6105",
      "name": "Average active power import (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6106,
      "documented": "6107",
      "name": "Average active power export (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6108,
      "documented": "6109",
      "name": "Average reactive power import (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6110,
      "documented": "6111",
      "name": "Average reactive power export (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6112,
      "documented": "6113",
      "name": "Average apparent power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6114,
      "documented": "6115",
      "name": "Cumulated active power import (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6116,
      "documented": "6117",
      "name": "Cumulated active power export (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6118,
      "documented": "6119",
      "name": "Cumulated reactive power import (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6120,
      "documented": "6121",
      "name": "Cumulated reactive power export (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6122,
      "documented": "6123",
      "name": "Cumulated apparent power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6124,
      "documented": "6125",
      "name": "Maximum active power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6126,
      "documented": "6127",
      "name": "Minimum active power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6128,
      "documented": "6129",
      "name": "Maximum reactive power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6130,
      "documented": "6131",
      "name": "Minimum reactive power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6132,
      "documented": "6133",
      "name": "Maximum apparent power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6134,
      "documented": "6135",
      "name": "Minimum apparent power (previous period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6136,
      "documented": "6137",
      "name": "Cumulated active power import (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6138,
      "documented": "6139",
      "name": "Cumulated active power export (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6140,
      "documented": "6141",
      "name": "Cumulated reactive power import (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6142,
      "documented": "6143",
      "name": "Cumulated reactive power export (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6144,
      "documented": "6145",
      "name": "Cumulated apparent power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6146,
      "documented": "6147",
      "name": "Maximum active power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6148,
      "documented": "6149",
      "name": "Minimum active power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6150,
      "documented": "6151",
      "name": "Maximum reactive power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6152,
      "documented": "6153",
      "name": "Minimum reactive power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "var",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6154,
      "documented": "6155",
      "name": "Maximum apparent power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6156,
      "documented": "6157",
      "name": "Minimum apparent power (current period)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6400,
      "documented": "6401",
      "name": "Voltage ab THDS",
      "description": "THDS (Vab)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6402,
      "documented": "6403",
      "name": "Voltage bc THDS",
      "description": "THDS (Vbc)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6404,
      "documented": "6405",
      "name": "Voltage ca THDS",
      "description": "THDS (Vca)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8600,
      "documented": "8601",
      "name": "Active energy, import, Phase A (float32)",
      "description": "WPa_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8602,
      "documented": "8603",
      "name": "Active energy, import, Phase B (float32)",
      "description": "WPb_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8604,
      "documented": "8605",
      "name": "Active energy, import, Phase C (float32)",
      "description": "WPc_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8606,
      "documented": "8607",
      "name": "Active energy, import (float32)",
      "description": "WP_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8608,
      "documented": "8609",
      "name": "Active energy, export, Phase A (float32)",
      "description": "WPa_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8610,
      "documented": "8611",
      "name": "Active energy, export, Phase B (float32)",
      "description": "WPb_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8612,
      "documented": "8613",
      "name": "Active energy, export, Phase C (float32)",
      "description": "WPc_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8614,
      "documented": "8615",
      "name": "Active energy, export (float32)",
      "description": "WP_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8616,
      "documented": "8617",
      "name": "Reactive energy, import, Phase A (float32)",
      "description": "WQa_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8618,
      "documented": "8619",
      "name": "Reactive energy, import, Phase B (float32)",
      "description": "WQb_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8620,
      "documented": "8621",
      "name": "Reactive energy, import, Phase C (float32)",
      "description": "WQc_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8622,
      "documented": "8623",
      "name": "Reactive energy, import (float32)",
      "description": "WQ_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8624,
      "documented": "8625",
      "name": "Reactive energy, export, Phase A (float32)",
      "description": "WQa_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8626,
      "documented": "8627",
      "name": "Reactive energy, export, Phase B (float32)",
      "description": "WQb_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8628,
      "documented": "8629",
      "name": "Reactive energy, export, Phase C (float32)",
      "description": "WQc_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8630,
      "documented": "8631",
      "name": "Reactive energy, export (float32)",
      "description": "WQ_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8632,
      "documented": "8633",
      "name": "Reactive energy, inductive, Phase A (float32)",
      "description": "WQa_ind",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8634,
      "documented": "8635",
      "name": "Reactive energy, inductive, Phase B (float32)",
      "description": "WQb_ind",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8636,
      "documented": "8637",
      "name": "Reactive energy, inductive, Phase C (float32)",
      "description": "WQc_ind",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8638,
      "documented": "8639",
      "name": "Reactive energy, inductive (float32)",
      "description": "WQ_ind",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8640,
      "documented": "8641",
      "name": "Reactive energy, capacitive, Phase A (float32)",
      "description": "WQa_cap",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8642,
      "documented": "8643",
      "name": "Reactive energy, capacitive, Phase B (float32)",
      "description": "WQb_cap",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8644,
      "documented": "8645",
      "name": "Reactive energy, capacitive, Phase C (float32)",
      "description": "WQc_cap",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8646,
      "documented": "8647",
      "name": "Reactive energy, capacitive (float32)",
      "description": "WQ_cap",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8648,
      "documented": "8649",
      "name": "Apparent energy, Phase A (float32)",
      "description": "WSa",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8650,
      "documented": "8651",
      "name": "Apparent energy, Phase B (float32)",
      "description": "WSb",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8652,
      "documented": "8653",
      "name": "Apparent energy, Phase C (float32)",
      "description": "WSc",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8654,
      "documented": "8655",
      "name": "Apparent energy (float32)",
      "description": "WS",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8800,
      "documented": "8801",
      "name": "Active energy, import, tariff 1",
      "description": "WP_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8802,
      "documented": "8803",
      "name": "Active energy, export, tariff 1",
      "description": "WP_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8804,
      "documented": "8805",
      "name": "Reactive energy, inductive, import, tariff 1",
      "description": "WQ_ind_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8806,
      "documented": "8807",
      "name": "Reactive energy, capacitive, export, tariff 1",
      "description": "WQ_cap_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8808,
      "documented": "8809",
      "name": "Reactive energy, inductive, export, tariff 1",
      "description": "WQ_ind_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8810,
      "documented": "8811",
      "name": "Reactive energy, capacitive, import, tariff 1",
      "description": "WQ_cap_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8812,
      "documented": "8813",
      "name": "Reactive energy, inductive, tariff 1",
      "description": "WQ_ind",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8814,
      "documented": "8815",
      "name": "Reactive energy, capacitive, tariff 1",
      "description": "WQ_cap",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8816,
      "documented": "8817",
      "name": "Reactive energy, import, tariff 1",
      "description": "WQ_imp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8818,
      "documented": "8819",
      "name": "Reactive energy, export, tariff 1",
      "description": "WQ_exp",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "varh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8820,
      "documented": "8821",
      "name": "Apparent energy, tariff 1",
      "description": "WS",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "VAh",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Poll holding registers with FC 03: register 0201 (address 200) onward gives voltages, currents, power, power factor and frequency as big-endian floats; read total active energy import as a double at 4773 (address 4772).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 200,
        "why": "Voltage a-N"
      },
      {
        "table": "holding_register",
        "address": 208,
        "why": "Current a"
      },
      {
        "table": "holding_register",
        "address": 232,
        "why": "Total active power"
      },
      {
        "table": "holding_register",
        "address": 264,
        "why": "Power factor"
      },
      {
        "table": "holding_register",
        "address": 274,
        "why": "Frequency"
      },
      {
        "table": "holding_register",
        "address": 4772,
        "why": "Active energy import (double)"
      },
      {
        "table": "holding_register",
        "address": 4788,
        "why": "Active energy export (double)"
      }
    ],
    "enable": "Modbus TCP is configured in the device parameters (standard port 502 fixed, optional user port 503-65535, access rights full or read-only per port). The RS-485 Modbus RTU interface needs the serial option and its own address, baud and parity settings.",
    "watchdog": "Communication supervision time (default 600 x 100 ms = 60 s, 0 = off) for both TCP and RTU; Modbus TCP also has a keep-alive time (default 10 s).",
    "quirks": [
      "Register numbers are 1-based; subtract 1 for the address.",
      "Floats and doubles are high word first.",
      "Complex values must be read as a whole or the device returns exception 03."
    ],
    "setup": [
      "Modbus RTU defaults: address 1, 19200 baud, even parity with 1 stop bit (also odd, none with 1 stop bit, or none with 2 stop bits); baud 1200-115200.",
      "Modbus TCP: up to 4 connections; with a user port, 2 on port 502 and 2 on the user port."
    ],
    "gotchas": [
      "A port set to read-only access rejects writes.",
      "Special NaN/Inf floats mark invalid values; handle them before logging."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
