{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "CONDUCTOR W3 room controller (air and water, Modbus RTU)",
  "model_slug": "conductor-w3",
  "short_model": "CONDUCTOR W3",
  "aliases": [
    "CONDUCTOR RE W3",
    "Conductor W3"
  ],
  "equipment_type": "Thermostat / room controller (chilled beam with supply and extract air dampers)",
  "applies_to": "Swegon CONDUCTOR W3 room controller, software 1.38 and later (technical manual updated 2015-06-15).",
  "summary": "CONDUCTOR W3 is the Swegon room controller that handles both the water circuits (cooling/heating) and the supply and extract air dampers of a room, for demand-controlled waterborne climate systems. Over Modbus RTU it exposes alarms, sensor temperatures, outputs and damper positions, plus airflow levels per state, the application-state request and PI tuning. The temperature setpoints are left out because the manual does not give their scaling.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "Tables print 0x/1x/3x/4x reference numbers starting at 0001; subtract 1 for the wire address in each table."
  },
  "default_word_order": null,
  "firmware": "1.38 and later",
  "source": {
    "title": "CONDUCTOR W1, CONDUCTOR W3 Technical Manual",
    "doc_number": "cond_w1w3-sw138-m (SW version 1.38)",
    "revision_date": "2015-06-15",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/waterborne-climate-systems/control-equipment/_en/cond_w1w3-sw138-m.pdf",
    "pages": "pp. 65-70 (Modbus register W3)"
  },
  "notes": [
    "Addresses are printed in Modicon form (0x coils, 1x discrete inputs, 3x input registers, 4x holding registers); wire address = number - 1 within each table.",
    "Sensor temperatures and battery voltage carry an explicit 1:10 scaling. Room temperature (3x0060), changeover temperature (3x0061) and the room-unit setpoint/flow readings (3x0031/3x0032) give a unit but no scaling, so they are left out.",
    "Left out: every temperature setpoint and temperature band in the holding table (frost guard 4x0023, TC1/TH1 normal and TC2/TH2 economy 4x0024-4x0027, night cool 4x0028, room-unit min/max 4x0029-4x0030, boost hysteresis 4x0033-4x0034, manual temperature 4x0063). The table gives °C or nothing and no scaling for them, while the input temperatures are marked 1:10, so the raw format is not settled.",
    "Also left out: PID Water Out and PID ChangeOver Out (3x0049/3x0050), whose -100 to 100 % range needs a signed format the manual never states.",
    "Also left out: the 16-register component name (ASCII byte order not given), application ID, serial number, software version and boot-year registers (no format given), and every Not used row.",
    "BMS port settings are menu parameters P_101 (address 1-247), P_102 (baud 9.6/19.2/38.4 k), P_103 (parity odd/even/none) and P_104 (stop bits).",
    "The manual prints 4x0046 and 4x0047 both as \"Stand-by flow EA\"; both are kept with the printed name.",
    "Input registers 3x0064-3x0066 are printed twice on the last page with identical content.",
    "The last W3 input-register page (3x0057-3x0066) is headed 'applies to software before 1.38' while every other W3 page says 'after 1.38'; the packed status copies 3x0063-3x0066 are kept because they match the W1 table."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 1,
      "documented": "0x0002",
      "name": "SA Emergency action",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "0x0003",
      "name": "EA Emergency action",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "0x0005",
      "name": "Economy mode",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unavailable",
        "1": "Available"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 5,
      "documented": "0x0006",
      "name": "Timer Function",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Unavailable",
        "1": "Available"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "0x0008",
      "name": "Restart device",
      "description": "Write 1 to force a software reboot.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "1x0001",
      "name": "Condensation",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "1x0002",
      "name": "Relay state",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "1x0003",
      "name": "Occupancy switch",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "1x0004",
      "name": "Window switch",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "1x0005",
      "name": "Motion",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "1x0006",
      "name": "Active alarms",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No active alarms",
        "1": "Active alarms"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "1x0007",
      "name": "No Room Unit 1",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 7,
      "documented": "1x0008",
      "name": "No Room Unit 2",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "1x0009",
      "name": "No Pressure sensor",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "1x0010",
      "name": "No Supply Flow sensor",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "1x0011",
      "name": "No Exhaust Flow sensor",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 11,
      "documented": "1x0012",
      "name": "Room Unit 1 Temperature",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "1x0013",
      "name": "Room Unit 2 Temperature",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 13,
      "documented": "1x0014",
      "name": "Regulator KTY short circuit",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 14,
      "documented": "1x0015",
      "name": "Regulator KTY open circuit",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 15,
      "documented": "1x0016",
      "name": "Room Unit Low Battery",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 16,
      "documented": "1x0017",
      "name": "PI-controller overload",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 17,
      "documented": "1x0018",
      "name": "Setpoint not reached",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 20,
      "documented": "1x0021",
      "name": "No device list",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 21,
      "documented": "1x0022",
      "name": "AC overload",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 22,
      "documented": "1x0023",
      "name": "System fault",
      "description": "Alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 23,
      "documented": "1x0024",
      "name": "No serial number",
      "description": "Alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 25,
      "documented": "1x0026",
      "name": "Short circuit X11",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 26,
      "documented": "1x0027",
      "name": "Short circuit X12",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 27,
      "documented": "1x0028",
      "name": "Short circuit X13",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 28,
      "documented": "1x0029",
      "name": "Short circuit X14",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 29,
      "documented": "1x0030",
      "name": "SPI Flash broken",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 30,
      "documented": "1x0031",
      "name": "Radio chip broken",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 31,
      "documented": "1x0032",
      "name": "Parameter file revision",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 32,
      "documented": "1x0033",
      "name": "Parameter file format",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 33,
      "documented": "1x0034",
      "name": "No ModBus ID",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 34,
      "documented": "1x0035",
      "name": "No Application",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 35,
      "documented": "1x0036",
      "name": "No parameters",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 36,
      "documented": "1x0037",
      "name": "Parameter missing",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 37,
      "documented": "1x0038",
      "name": "Parameter value error",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 38,
      "documented": "1x0039",
      "name": "Parameter file size",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 39,
      "documented": "1x0040",
      "name": "Wrong parameter file",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 40,
      "documented": "1x0041",
      "name": "Check Duct Group SM",
      "description": "Alarm; clears once the parameters are corrected.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 41,
      "documented": "1x0042",
      "name": "Check Duct Group DC",
      "description": "Alarm; clears once the parameters are corrected.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 42,
      "documented": "1x0043",
      "name": "Previous parameters are lost",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 43,
      "documented": "1x0044",
      "name": "Factory parameters take up",
      "description": "Alarm; needs a hardware reset.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 46,
      "documented": "1x0047",
      "name": "No supply pressure from AHU",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 47,
      "documented": "1x0048",
      "name": "No exhaust pressure from AHU",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 48,
      "documented": "1x0049",
      "name": "Supply duct 100% open",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 49,
      "documented": "1x0050",
      "name": "Exhaust duct 100% open",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 50,
      "documented": "1x0051",
      "name": "Low voltage detect",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 52,
      "documented": "1x0053",
      "name": "Duct group member missing",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 53,
      "documented": "1x0054",
      "name": "Negative pressure",
      "description": "Alarm; clears by itself.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "4x0001",
      "name": "Relay in Emergency",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Close",
        "1": "Open",
        "2": "No Action"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "4x0002",
      "name": "Application transition",
      "description": "States 2, 3, 5 and 9 are read-only; 1, 4, 6, 7 and 8 can be written.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Auto Normal",
        "2": "Auto Economy",
        "3": "Auto boost",
        "4": "Manual",
        "5": "Timer function",
        "6": "Stand-by",
        "7": "Emergency",
        "8": "Night cool",
        "9": "Commissioning"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "4x0003",
      "name": "Room number",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "4x0004",
      "name": "Valve exercise",
      "description": "Default 48. Range 0 to 72.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4x0005",
      "name": "Motion Timer",
      "description": "Default 20. Range 0 to 20.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "4x0006",
      "name": "General warning time",
      "description": "Default 60. Range 0 to 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "4x0007",
      "name": "PI-overload warning time",
      "description": "Default 120. Range 0 to 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "4x0008",
      "name": "Set-point warning time",
      "description": "Default 60. Range 0 to 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "4x0009",
      "name": "Pressure sensor warning time",
      "description": "Default 15. Range 0 to 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "4x0014",
      "name": "System type",
      "description": "Default 4.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Heat",
        "2": "Cool",
        "3": "Change Over",
        "4": "Heat+Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "4x0015",
      "name": "Number of Room units",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "One room unit",
        "2": "Two room units"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "4x0016",
      "name": "Window switch",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not used",
        "1": "Normaly Closed",
        "2": "Normaly Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "4x0017",
      "name": "Occupancy switch",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Not used",
        "1": "Normaly Closed",
        "2": "Normaly Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "4x0018",
      "name": "Actuator Type Cool",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "NC",
        "2": "0-10V",
        "3": "NO"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "4x0019",
      "name": "Actuator Type Heat",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "NC",
        "2": "0-10V",
        "3": "NO"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "4x0031",
      "name": "Room unit's min air flow",
      "description": "Only used in manual state. Default 10. Range 5 to 50.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "4x0032",
      "name": "Room unit's max air flow",
      "description": "Only used in manual state. Default 100. Range 50 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "4x0035",
      "name": "RU back to auto state",
      "description": "Default 480. Range 0 to 1200.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "4x0036",
      "name": "Normal flow SA",
      "description": "Default 50. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "4x0037",
      "name": "Normal flow EA",
      "description": "Default 50. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "4x0038",
      "name": "Economy flow SA",
      "description": "Default 20. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "4x0039",
      "name": "Economy flow EA",
      "description": "Default 20. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "4x0040",
      "name": "Night cool flow SA",
      "description": "Default 80. Range 50 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "4x0041",
      "name": "Night cool flow EA",
      "description": "Default 80. Range 50 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "4x0042",
      "name": "Boost flow SA",
      "description": "Default 90. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "4x0043",
      "name": "Boost flow EA",
      "description": "Default 90. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "4x0046",
      "name": "Stand-by flow EA",
      "description": "Default 10. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "4x0047",
      "name": "Stand-by flow EA",
      "description": "Default 10. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "4x0048",
      "name": "P term Heat",
      "description": "Default 5000. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "4x0049",
      "name": "I term Heat",
      "description": "Default 10. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "4x0050",
      "name": "P term Cool",
      "description": "Default 5000. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "4x0051",
      "name": "I term Cool",
      "description": "Default 10. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "4x0052",
      "name": "P term Change over",
      "description": "Default 5000. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "4x0053",
      "name": "I term Change over",
      "description": "Default 50. Range 10 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "4x0054",
      "name": "SA 0% value",
      "description": "Default 0. Range 0 to 5000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "4x0055",
      "name": "SA 100% value",
      "description": "Default 10000. Range 5000 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "4x0056",
      "name": "EA 0% value",
      "description": "Default 0. Range 0 to 5000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "4x0057",
      "name": "EA 100% value",
      "description": "Default 10000. Range 5000 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 63,
      "documented": "4x0064",
      "name": "Manual SA flow",
      "description": "Only used in manual state. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "4x0065",
      "name": "Manual EA flow",
      "description": "Only used in manual state. Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "4x0069",
      "name": "Copy of Coil Status 1-16",
      "description": "Same flags as the bit table, packed 16 per register (bit 0 = first item).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "3x0001",
      "name": "Component Name ID",
      "description": "Range 0 to 10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "3x0022",
      "name": "Application state",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Init",
        "1": "Auto Normal",
        "2": "Auto Economy",
        "3": "AutoBoost",
        "4": "Manual",
        "5": "TimerFunction",
        "6": "Stand-by",
        "7": "Emergency",
        "8": "NightCool"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "3x0026",
      "name": "Time since last boot (Hours)",
      "description": "Range 0 to 8760.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "3x0027",
      "name": "Time since last boot (Minutes)",
      "description": "Range 0 to 60.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "3x0028",
      "name": "Temp sensor regulator",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "3x0029",
      "name": "Temp sensor RU1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "3x0030",
      "name": "Temp sensor RU2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "3x0033",
      "name": "Battery level RU",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "3x0037",
      "name": "Input Analog 1",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "3x0038",
      "name": "Input Analog 2",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "3x0039",
      "name": "Input Analog 3",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "3x0040",
      "name": "Input Analog 4",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "3x0041",
      "name": "Output PWM 1",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "3x0042",
      "name": "Output PWM 2",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "3x0043",
      "name": "Output PWM 3",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "3x0044",
      "name": "Output PWM 4",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "3x0045",
      "name": "Output Analog 1",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "3x0046",
      "name": "Output Analog 2",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "3x0047",
      "name": "Output Analog 3",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "3x0048",
      "name": "Output Analog 4",
      "description": "Range 0 to 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 52,
      "documented": "3x0053",
      "name": "Cool Water",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "3x0054",
      "name": "Warm Water",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 54,
      "documented": "3x0055",
      "name": "SA Damper pos.",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "3x0056",
      "name": "EA Damper pos",
      "description": "Range 0 to 100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "3x0063",
      "name": "Copy of Input Status 1-16",
      "description": "Same flags as the bit table, packed 16 per register (bit 0 = first item).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "3x0064",
      "name": "Copy of Input Status 17-32",
      "description": "Same flags as the bit table, packed 16 per register (bit 0 = first item).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 64,
      "documented": "3x0065",
      "name": "Copy of Input Status 33-48",
      "description": "Same flags as the bit table, packed 16 per register (bit 0 = first item).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "3x0066",
      "name": "Copy of Input Status 49-64",
      "description": "Same flags as the bit table, packed 16 per register (bit 0 = first item).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 3x0028-3x0030 (temperatures x10), 3x0022 (state) and 3x0055/3x0056 (damper positions); write 4x0002 for state and 4x0036-4x0043 for airflow levels. Temperature setpoints are not in this map because the manual gives no scaling for them.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 27,
        "why": "Regulator temperature sensor x10"
      },
      {
        "table": "input_register",
        "address": 28,
        "why": "Room unit 1 temperature x10"
      },
      {
        "table": "input_register",
        "address": 21,
        "why": "Application state"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Application transition"
      },
      {
        "table": "input_register",
        "address": 54,
        "why": "Supply air damper position"
      },
      {
        "table": "input_register",
        "address": 55,
        "why": "Extract air damper position"
      },
      {
        "table": "discrete_input",
        "address": 5,
        "why": "Active alarms"
      },
      {
        "table": "holding_register",
        "address": 35,
        "why": "Normal supply airflow level"
      }
    ],
    "quirks": [
      "Reference numbers use the 0x/1x/3x/4x prefix; subtract 1 inside each table.",
      "Application transition values 2, 3, 5 and 9 can only be read, not written."
    ],
    "enable": "Set the BMS address, baud, parity and stop bits in system parameters P_101-P_104 from the room unit (service level).",
    "watchdog": null,
    "setup": [
      "RS-485, Modbus RTU; the controller is a slave on the BMS bus.",
      "Changes to the BMS parameters are made from the CONDUCTOR room unit."
    ],
    "gotchas": [
      "Many values only matter in a given application state (manual, economy, boost, night cool); check 3x0022 before writing.",
      "Register numbering differs between the W1, W3 and W4 tables; use the table for the exact model and software."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
