{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "SILVER C fan motor control (RX/PX/CX/SD, generation E/F)",
  "model_slug": "silver-c-fan-motor-control",
  "short_model": "SILVER C fan control",
  "aliases": [
    "SILVER C RX",
    "SILVER C PX",
    "SILVER C CX",
    "SILVER C SD",
    "SILVER C generation E",
    "SILVER C generation F"
  ],
  "equipment_type": "Air handler fan motor control",
  "applies_to": "The EC/FC fan motor controllers inside Swegon SILVER C air handling units, generation E/F, document SILVERCModbus.210809.",
  "summary": "Each supply or extract fan in a SILVER C air handler has its own motor controller with a Modbus RTU slave port. Over it a master can start and stop the fan, give a speed setpoint in percent, reset alarms and read speed, current, power, temperatures, run time and an energy log. Configuration values such as ramp times, I/O module functions and the serial settings are holding registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 54,
    "baud": 38400,
    "parity": "None",
    "data_bits": null,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "Every table prints the reference (0x0001, 1x0001, 3x0001, 4x0001) and the protocol address next to it; the address column is the reference number minus 1 (4x0001 = address 0). The address column is used here."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Modbus RTU SILVER RX, PX, CX, SD, generation E/F",
    "doc_number": "SILVERCModbus.210809",
    "revision_date": null,
    "url": "https://www.swegon.com/globalassets/digizuite/12063-en-silverc_modbus_other_en.pdf",
    "pages": "p. 3 comm settings (table 2), p. 4 coils (table 3), p. 5 discrete inputs (table 4), pp. 6-7 input registers (tables 5-6), pp. 8-10 holding registers (table 7)"
  },
  "notes": [
    "Scales and units are for the EC configuration. In the FC configuration speed values (3x0005, 4x0002, 4x0003) are in 0.01 Hz instead of rpm; this is said in the description of those registers.",
    "Discrete inputs 26 and 27 are printed with a 0x prefix (0x0027, 0x0028) inside the discrete-input table; they are kept as discrete inputs at the printed addresses.",
    "Left out: 3x0014 config file variant (two ASCII characters), 3x0019 AOC SW variant (no range or unit), the product name characters 3x2004-3x2012 (the address column switches between decimal and hex there), 4x0033/4x0034 relay configuration and 4x0037 analog input 2 (option tables mostly TBD / N/A).",
    "Run time is split into minutes (0-1439) and days; energy is split into Wh, kWh and MWh parts. Add the parts yourself."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 0,
      "documented": "0x0001",
      "name": "Motor ON/OFF",
      "description": "1 = motor on.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "0x0002",
      "name": "Reset Alarms",
      "description": "Write 1 to reset alarms.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "0x0004",
      "name": "FireMode",
      "description": "1 = fire mode active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 5,
      "documented": "0x0006",
      "name": "Rotation",
      "description": "1 = clockwise rotation.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 6,
      "documented": "0x0007",
      "name": "Disable V_Ripple protection",
      "description": "1 = supply ripple protection disabled.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 7,
      "documented": "0x0008",
      "name": "Control",
      "description": "Speed command source: 0 = Modbus, 1 = 0-10 V input.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 9,
      "documented": "0x0010",
      "name": "Autodetect communication",
      "description": "1 = enabled.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 10,
      "documented": "0x0011",
      "name": "Analog start signal",
      "description": "1 = enabled.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 11,
      "documented": "0x0012",
      "name": "Invert analog speed input",
      "description": "1 = inverted.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 12,
      "documented": "0x0013",
      "name": "Allow using Field Weakening",
      "description": "1 = field weakening allowed.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 14,
      "documented": "0x0015",
      "name": "Allow using Cooling Fan",
      "description": "1 = cooling fan allowed.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 15,
      "documented": "0x0016",
      "name": "3 x 230V config",
      "description": "0 = undervoltage value from config file, 1 = fixed value for 3x230 V.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 16,
      "documented": "0x0017",
      "name": "1 V start voltage",
      "description": "0 = start at 2 V, 1 = start at 1 V.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 17,
      "documented": "0x0018",
      "name": "Very High Switch Frequency",
      "description": "0 = 8 kHz used as high switching frequency, 1 = 10 kHz.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 18,
      "documented": "0x0019",
      "name": "Write protect config",
      "description": "0 = configuration may be changed over Modbus, 1 = locked.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 19,
      "documented": "0x0020",
      "name": "Clear PowerLog",
      "description": "Write 1 to clear the Wh/kWh/MWh energy log.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "1x0001",
      "name": "V LO Alarm",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "1x0002",
      "name": "V HI Alarm",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 2,
      "documented": "1x0003",
      "name": "I HI Alarm (Motor out short)",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 3,
      "documented": "1x0004",
      "name": "Temperature High",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 4,
      "documented": "1x0005",
      "name": "Input Phase Error",
      "description": "1 = error.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 5,
      "documented": "1x0006",
      "name": "Rotor Blocked",
      "description": "1 = error.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 6,
      "documented": "1x0007",
      "name": "Limit",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 7,
      "documented": "1x0008",
      "name": "Internal HW Fault",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "1x0009",
      "name": "Rotor Direction",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "1x0010",
      "name": "EEPROM Error",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 10,
      "documented": "1x0011",
      "name": "Internal Stop",
      "description": "1 = alarm (stop).",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 13,
      "documented": "1x0014",
      "name": "Motor Phase Error",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 14,
      "documented": "1x0015",
      "name": "Communication error MOC",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 15,
      "documented": "1x0016",
      "name": "V Ripple",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 16,
      "documented": "1x0017",
      "name": "Digital Input 1",
      "description": "1 = input high.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 17,
      "documented": "1x0018",
      "name": "Digital Input 2",
      "description": "1 = input high.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 18,
      "documented": "1x0019",
      "name": "Ext. 24V supply overload",
      "description": "1 = overload.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 19,
      "documented": "1x0020",
      "name": "MOC in bootloader",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 20,
      "documented": "1x0021",
      "name": "Digital input 3 (IOM)",
      "description": "1 = input high.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 21,
      "documented": "1x0022",
      "name": "Digital input 4 (IOM)",
      "description": "1 = input high.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 22,
      "documented": "1x0023",
      "name": "Communication error (IOM)",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 23,
      "documented": "1x0024",
      "name": "Motor Overheat (IOM)",
      "description": "1 = alarm.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 24,
      "documented": "1x0025",
      "name": "Windmilling",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 25,
      "documented": "1x0026",
      "name": "Rotation OK",
      "description": "1 = rotation OK.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 26,
      "documented": "0x0027",
      "name": "IO Config mismatch",
      "description": "1 = warning.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 27,
      "documented": "0x0028",
      "name": "Config write attempt",
      "description": "1 = attempt detected.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "3x0001",
      "name": "Drive Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "3x0002",
      "name": "AOC SW Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "3x0003",
      "name": "MOC SW Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "3x0004",
      "name": "PrcOut",
      "description": "Actual output in percent.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "3x0005",
      "name": "RPMOut",
      "description": "Actual speed. FC configuration: 0.01 Hz per count instead of rpm.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "3x0006",
      "name": "Intern Temp",
      "description": "Internal controller temperature (range -50.00 to 150.00).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "3x0007",
      "name": "V In",
      "description": "Supply voltage.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "3x0008",
      "name": "I Out",
      "description": "Output current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "3x0009",
      "name": "Power In",
      "description": "Input power.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "3x0010",
      "name": "I Ripple",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "3x0011",
      "name": "Operation Minutes",
      "description": "Minutes part of the running time (0-1439).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "3x0012",
      "name": "Operation Days",
      "description": "Days part of the running time.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "days",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 12,
      "documented": "3x0013",
      "name": "V Ripple",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 14,
      "documented": "3x0015",
      "name": "Config. File Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "3x0016",
      "name": "ExternSet",
      "description": "Voltage on the external setpoint input.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "3x0020",
      "name": "AOC Boot SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "3x0021",
      "name": "MOC Boot SW",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "3x0022",
      "name": "Motor Config. Variant",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "3x0023",
      "name": "Motor Config. Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "3x0024",
      "name": "Fan Config. Variant",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "3x0025",
      "name": "Fan Config. Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "3x0026",
      "name": "User Data Variant",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "3x0027",
      "name": "User Data Version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "3x0028",
      "name": "IOM SW version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "3x0029",
      "name": "V DC Bus (Peak)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "3x0030",
      "name": "V Motor (Peak)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 30,
      "documented": "3x0031",
      "name": "Power In (unfiltered)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "3x0032",
      "name": "Power Consumption Wh",
      "description": "Wh part of the energy log (0-999).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Wh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "3x0033",
      "name": "Power Consumption kWh",
      "description": "kWh part of the energy log (0-999).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "3x0034",
      "name": "Power Consumption MWh",
      "description": "MWh part of the energy log.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1999,
      "documented": "3x2000",
      "name": "Production week",
      "description": "Week and year coded as WWYY.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2000,
      "documented": "3x2001",
      "name": "Production order number LO",
      "description": "Low part; order number = LO + HI x 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2001,
      "documented": "3x2002",
      "name": "Production order number HI",
      "description": "High part; the source gives it a resolution of 10000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10000,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2002,
      "documented": "3x2003",
      "name": "Serial number of batch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 0,
      "documented": "4x0001",
      "name": "Setpoint / PrcSet",
      "description": "Speed setpoint in percent when control source is Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "4x0002",
      "name": "Min. RPM",
      "description": "FC configuration: 0.01 Hz per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "4x0003",
      "name": "Max. RPM",
      "description": "FC configuration: 0.01 Hz per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "4x0004",
      "name": "UpRampTime",
      "description": "15-300 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4x0005",
      "name": "DownRampTime",
      "description": "15-300 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "4x0008",
      "name": "Max I Out",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "4x0009",
      "name": "I Out Alarm Limit",
      "description": "FC configuration only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "4x0011",
      "name": "SwitchMode",
      "description": "Switching frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "4 kHz",
        "2": "8 kHz"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "4x0012",
      "name": "U minHz",
      "description": "FC configuration only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "4x0013",
      "name": "Freq Umax",
      "description": "FC configuration only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "4x0014",
      "name": "Auto SF Change",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "4x0015",
      "name": "ExpSet",
      "description": "FC configuration only (0-100).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "4x0016",
      "name": "Drive Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "4x0017",
      "name": "Modbus ID",
      "description": "Slave address 1-247.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "4x0020",
      "name": "Number of retries",
      "description": "-1 to 100.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "4x0022",
      "name": "CommTimeout",
      "description": "Communication timeout 0-240 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "4x0023",
      "name": "CommRate",
      "description": "Baud rate.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "9600",
        "1": "19200",
        "2": "38400",
        "3": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "4x0024",
      "name": "Parity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Odd",
        "2": "Even"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "4x0025",
      "name": "Stop Bits",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "1",
        "2": "2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "4x0026",
      "name": "DigIn1 config",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Start/stop",
        "2": "Alarm reset",
        "3": "MB_IDs_2",
        "4": "Invert 10-0V",
        "5": "Rotation",
        "6": "Firemode",
        "7": "Motor overheat",
        "8": "Invert 0-10V",
        "9": "All stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "4x0027",
      "name": "DigIn2 config",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "TachoOut",
        "2": "Running",
        "3": "AlarmOut",
        "4": "Running spin"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "4x0029",
      "name": "MotorConfigVar",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "4x0030",
      "name": "FanConfigVar",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "4x0031",
      "name": "DigIn3 config (IOM)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Start/Stop",
        "2": "Alarm reset",
        "3": "Disabled",
        "4": "Invert 10-0V",
        "5": "Rotation",
        "6": "Firemode",
        "8": "Invert 0-10V",
        "9": "All stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "4x0032",
      "name": "DigIn4 config (IOM)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Start/Stop",
        "2": "Alarm reset",
        "3": "Disabled",
        "4": "Invert 10-0V",
        "5": "Rotation",
        "6": "Firemode",
        "8": "Invert 0-10V",
        "9": "All stop"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "4x0035",
      "name": "AnalogOut1 config (IOM)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "ActSpeed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "4x0036",
      "name": "Thermistor config (IOM)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Motor Overheat PTC"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "4x0038",
      "name": "Thermistor threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Ω",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "4x0039",
      "name": "Max Windmilling Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "4x0040",
      "name": "AC motor boost current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "mA",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set coil 7 (Control) to 0 so speed comes from Modbus, write the speed setpoint in 0.01 % to holding register 0 and switch the motor with coil 0. Poll input registers 3-8 for output, speed, temperature, voltage, current and power, and discrete inputs 0-27 for alarms.",
    "minimum_registers": [
      {
        "table": "coil",
        "address": 0,
        "why": "Motor on/off"
      },
      {
        "table": "coil",
        "address": 7,
        "why": "Speed source Modbus or 0-10 V"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Speed setpoint 0.01 %"
      },
      {
        "table": "input_register",
        "address": 3,
        "why": "Actual output %"
      },
      {
        "table": "input_register",
        "address": 4,
        "why": "Actual speed"
      },
      {
        "table": "input_register",
        "address": 8,
        "why": "Input power W"
      },
      {
        "table": "discrete_input",
        "address": 10,
        "why": "Internal stop alarm"
      },
      {
        "table": "coil",
        "address": 1,
        "why": "Alarm reset"
      }
    ],
    "enable": "Communication settings are changed with the TBLZ-4-75 hand-held terminal (or the matching holding registers). Coil 7 selects whether speed follows Modbus or the 0-10 V input. Coil 18 can lock the configuration against Modbus writes.",
    "watchdog": "Comm. timeout 0-240 s, factory 10 s (holding register 21). What the fan does on timeout is not described.",
    "quirks": [
      "Factory slave address is 54 decimal (0x36); the addressing pins on connector A/B select 54-57 so several fan controllers share one bus.",
      "Coils are written with FC05 using 0xFF00 for ON.",
      "Factory serial setting is 38400 baud, no parity, 1 stop bit; the alternative factory setting is 115200, even parity."
    ],
    "setup": [
      "Connect to terminals Bus A / Bus B / GND or to RJ12 connector A or B; connector C is the master port for external sensors.",
      "Use the hand-held terminal to change address, baud rate, parity and timeout."
    ],
    "gotchas": [
      "Do not use RJ12 connector C for the BMS; it is a master port.",
      "Speed and limit registers change units between EC (rpm) and FC (0.01 Hz) configurations."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
