{
  "manufacturer": "Swegon",
  "manufacturer_slug": "swegon",
  "model": "TAC6 controller (Global units)",
  "model_slug": "tac6-modbus",
  "short_model": "TAC6",
  "aliases": [
    "Global TAC6",
    "SAT WIFI-ETHERNET (TAC6)"
  ],
  "equipment_type": "Air handler (heat recovery unit controller)",
  "applies_to": "Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).",
  "summary": "TAC6 is the newer controller of Swegon/Global heat recovery units. All data is in signed 16-bit holding registers: identification, working mode and speed, fan flows, pressures and RPM, temperatures T1-T8, input/output states, run and maintenance hours, alarm bitmaps and the Modbus control block for speed, airflows, bypass, boost and fire alarm. This map lists the registers an integrator needs, not every setup parameter.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The table prints 4xxxx registers. Swegon's TAC6 + Modbus TCP/IP manual (French) says the leading 4 is only a type prefix and that document numbering is one-based while the address sent is zero-based (register 41001 is sent as 1000). So 40201 is holding register 200 on the wire."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "TAC6 + MODBUS TABLE - Installation and user's manual",
    "doc_number": "Cid 050360",
    "revision_date": "2021-05-20",
    "url": "https://pre.swegon.com/globalassets/digizuite/11951-en-global_tac6_modbustable_regulation_installation_en.pdf",
    "pages": "register tables in section 4 (general info, visualization, control, alarms, setup). Offset, signedness and 32-bit word order: TAC6 + MODBUS TCP/IP manual (French, https://pre.swegon.com/globalassets/digizuite/11940-en-global_tac6_sat_modbustcpip_installation_fr.pdf)"
  },
  "notes": [
    "Addressing and word order come from Swegon's French manual 'TAC6 + MODBUS TCP/IP' (050325, 2023-07-14), which is written for TAC6 boards in GLOBAL/ESENSA units; the register table itself does not repeat them.",
    "The TAC6 TCP/IP manual states that all values are signed and that 32-bit values are sent low word first, then high word (Val32 = HIGH x 65536 + LOW), so 32-bit registers here are INT32 CDAB. When writing a 32-bit value, write the low word first; the value updates when the high word arrives.",
    "Only a selection is listed: the general info, visualization, control and alarm blocks plus the working mode, flow ratio and Modbus address setup registers. Setup, advanced setup and time-table registers (40400-41xxx) are left out; see the source table.",
    "The TAC6 TCP/IP manual says setup parameters are stored in EEPROM rated for about 1,000,000 write cycles; the TAC6 table does not mark which registers these are, so do not write setup values cyclically.",
    "Flow values are m³/h or % of maximum torque depending on the working mode (CA vs TQ); 40055 gives the unit of 40054.",
    "The TAC6 table does not give where each probe T1-T8 sits in the unit. The digital input/output bitmaps differ from TAC5."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Magic number",
      "description": "Two words: 19533, 20051 (ASCII 'LMNS'); identifies a Swegon product.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "Product identification code (CID)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Modbus mapping version",
      "description": "Major x 100 + minor.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Software version, major",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Software version, minor",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "Software version, revision",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "Controller reset flag",
      "description": "1 after a controller reset; the master may write 0.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No reset seen",
        "1": "Controller has reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Software build number",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Factory option: preheat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "KWin"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Factory option: postheat",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "KWout",
        "2": "IBA"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Factory option: CT IN damper",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "Proportional bypass fitted",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "Backward fans",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Heat wheel",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "TQ mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052",
      "name": "Current working mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "CA",
        "2": "LS",
        "4": "CPs",
        "5": "CAs",
        "6": "TQ",
        "9": "INIT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "Current speed",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Low / I",
        "2": "Medium / II",
        "3": "High / III"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40054",
      "name": "Current set point (SET VAL)",
      "description": "Unit given by 40055.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40055",
      "name": "Current set point unit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "m³/h",
        "1": "Pa",
        "2": "0.1 V",
        "3": "% of max torque"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40056",
      "name": "Current set point supply fans F1/F2",
      "description": "m³/h, Pa, 0.1 V or %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "Current set point exhaust fans F3/F4",
      "description": "m³/h, Pa, 0.1 V or %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "Preheat set point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "Current comfort temperature set point",
      "description": "0 = supply heating and cooling off.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "Exhaust/supply ratio",
      "description": "Unbalance between flows, 5-999 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40065",
      "name": "Fan 1 (supply 1) flow or torque",
      "description": "m³/h or % torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40066",
      "name": "Fan 1 pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Fan 1 sent torque",
      "description": "0-255 (127 = 50 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "Fan 1 RPM",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "40069",
      "name": "Fan 2 (supply 2) flow or torque",
      "description": "m³/h or % torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070",
      "name": "Fan 2 pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "40071",
      "name": "Fan 2 sent torque",
      "description": "0-255 (127 = 50 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "40072",
      "name": "Fan 2 RPM",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "40073",
      "name": "Fan 3 (exhaust 1) flow or torque",
      "description": "m³/h or % torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40074",
      "name": "Fan 3 pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40075",
      "name": "Fan 3 sent torque",
      "description": "0-255 (127 = 50 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "40076",
      "name": "Fan 3 RPM",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "40077",
      "name": "Fan 4 (exhaust 2) flow or torque",
      "description": "m³/h or % torque.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "40078",
      "name": "Fan 4 pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "40079",
      "name": "Fan 4 sent torque",
      "description": "0-255 (127 = 50 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "40080",
      "name": "Fan 4 RPM",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "40081",
      "name": "Run time",
      "description": "Unit working hours, 0-999999.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "40083",
      "name": "Antifreeze status, integrated exchangers",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Air-air exchanger antifreeze",
        "2": "Warm water exchanger antifreeze"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "40084",
      "name": "Bypass status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active",
        "2": "Partially active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "40085",
      "name": "CTin damper status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Closed or closing",
        "1": "Opening",
        "2": "Open"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "40086",
      "name": "Post ventilation status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "40087",
      "name": "Current control mode",
      "description": "What is driving the airflows.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Fatal error (fans stopped)",
        "2": "Fire alarm",
        "3": "User interface",
        "4": "External contacts K1-K3",
        "6": "Time scheduler",
        "7": "Modbus 40201",
        "8": "Bypass",
        "9": "Boost",
        "10": "Modbus 40204/40205",
        "11": "KNX"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "40089",
      "name": "Comfort heating set point",
      "description": "0 = heating off.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "40090",
      "name": "Comfort cooling set point",
      "description": "0 = cooling off.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "40091",
      "name": "Bypass valve position",
      "description": "0 = closed, 100 = fully open.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "40096",
      "name": "Minor maintenance hours",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 97,
      "documented": "40098",
      "name": "Changeover status",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Heating",
        "2": "Cooling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 98,
      "documented": "40099",
      "name": "Defrost state",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Idle",
        "1": "Active",
        "2": "Stop to drain water"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 108,
      "documented": "40109",
      "name": "Major maintenance hours",
      "description": "",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150",
      "name": "Digital inputs block 0",
      "description": "1 = input on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "K1",
        "1": "K2 (on/off)",
        "2": "K3 (on/off)",
        "3": "IN1 fire alarm",
        "4": "IN2 boost",
        "5": "IN3 bypass on",
        "6": "IN4 drain pan full",
        "7": "ADI1 rotor speed feedback",
        "8": "ADI2 supply dPa switch",
        "9": "ADI3 exhaust dPa switch",
        "12": "SATIO IN5 master selection",
        "13": "SATIO IN6 heat/cool select"
      }
    },
    {
      "table": "holding_register",
      "address": 151,
      "documented": "40152",
      "name": "K1 analogue voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "40153",
      "name": "K2 analogue voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "40154",
      "name": "K3 analogue voltage",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "40155",
      "name": "Temperature T1",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "40156",
      "name": "Temperature T2",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 156,
      "documented": "40157",
      "name": "Temperature T3",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 157,
      "documented": "40158",
      "name": "Temperature T4",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 158,
      "documented": "40159",
      "name": "Temperature T5",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 159,
      "documented": "40160",
      "name": "Temperature T6",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 160,
      "documented": "40161",
      "name": "Temperature T7",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 161,
      "documented": "40162",
      "name": "Temperature T8",
      "description": "-999 open circuit, +999 short circuit.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 167,
      "documented": "40168",
      "name": "Digital outputs block 0",
      "description": "1 = output on.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "DO9 alarm",
        "1": "Linear bypass moving forward",
        "2": "Linear bypass moving backward",
        "3": "CT",
        "4": "KWin",
        "5": "KWout",
        "6": "DO10 pressure alarm",
        "7": "DO11 fan on",
        "8": "DO7 heat output",
        "9": "SAT IO OR3 bypass on",
        "10": "DO7 cool output",
        "11": "SAT IO DO16"
      }
    },
    {
      "table": "holding_register",
      "address": 185,
      "documented": "40186",
      "name": "Preheat KWin power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 186,
      "documented": "40187",
      "name": "Postheat KWout power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 187,
      "documented": "40188",
      "name": "External KW coil power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 188,
      "documented": "40189",
      "name": "Heat wheel measured RPM",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 199,
      "documented": "40200",
      "name": "Control master",
      "description": "Who sets the speed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "User interface",
        "1": "Modbus via 40201",
        "2": "Time table",
        "3": "Modbus airflows via 40204/40205"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 200,
      "documented": "40201",
      "name": "Speed selection via Modbus",
      "description": "Only when 40200 = 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Low / I",
        "2": "Medium / II",
        "3": "High / III"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 203,
      "documented": "40204",
      "name": "Supply airflow/torque via Modbus",
      "description": "Only when 40200 = 3; 0-9999.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 204,
      "documented": "40205",
      "name": "Exhaust airflow/torque via Modbus",
      "description": "Only when 40200 = 3; 0-9999.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 220,
      "documented": "40221",
      "name": "External pressure alarm",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No alarm",
        "1": "Pressure alarm active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 221,
      "documented": "40222",
      "name": "Fire alarm",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No alarm",
        "1": "Fire alarm active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 222,
      "documented": "40223",
      "name": "Bypass override",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto (T1/T2)",
        "1": "Force bypass active",
        "2": "Force bypass inactive"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 223,
      "documented": "40224",
      "name": "Force automatic mode",
      "description": "1 = force automatic mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 224,
      "documented": "40225",
      "name": "Post heating disable",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allowed",
        "1": "Not allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 227,
      "documented": "40228",
      "name": "Boost control",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "Boost active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 228,
      "documented": "40229",
      "name": "Post cooling disable",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Allowed",
        "1": "Not allowed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 229,
      "documented": "40230",
      "name": "Cooling or heating selection",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Heating",
        "1": "Cooling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 249,
      "documented": "40250",
      "name": "Reset",
      "description": "Write 1 to clear alarms and resume; reads 0.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 251,
      "documented": "40252",
      "name": "Reset run time",
      "description": "Write 1 to zero the run time.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 257,
      "documented": "40258",
      "name": "Bypass position override",
      "description": "-1 = no override, 0-100 % position.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 299,
      "documented": "40300",
      "name": "Alarms 1",
      "description": "1 = alarm active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Program error",
        "1": "Data error",
        "2": "Fan 1",
        "3": "Fan 2",
        "4": "Fan 3",
        "5": "Fan 4",
        "6": "Pressure F1",
        "7": "Pressure F3",
        "8": "T1 open",
        "9": "T1 short",
        "10": "T2 open",
        "11": "T2 short",
        "12": "T3 open",
        "13": "T3 short",
        "14": "T4 open",
        "15": "T4 short"
      }
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "40301",
      "name": "Alarms 2",
      "description": "1 = alarm active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "T5 open",
        "1": "T5 short",
        "2": "T6 open",
        "3": "T6 short",
        "4": "T7 open",
        "5": "T7 short",
        "6": "T8 open",
        "7": "T8 short",
        "8": "CP fan 1 high",
        "9": "CP fan 1 low",
        "10": "CP fan 3 high",
        "11": "CP fan 3 low",
        "12": "LS fan 1 low",
        "13": "LS fan 1 high",
        "14": "LS fan 2 low",
        "15": "LS fan 2 high"
      }
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "40302",
      "name": "Alarms 3",
      "description": "1 = alarm active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "LS fan 3 low",
        "1": "LS fan 3 high",
        "2": "LS fan 4 low",
        "3": "LS fan 4 high",
        "4": "CA fan 1 low",
        "5": "CA fan 1 high",
        "6": "CA fan 2 low",
        "7": "CA fan 2 high",
        "8": "CA fan 3 low",
        "9": "CA fan 3 high",
        "10": "CA fan 4 low",
        "11": "CA fan 4 high",
        "12": "Pa init F1 not stable",
        "13": "Pa init F3 not stable",
        "14": "Pa init F1 too low",
        "15": "Pa init F3 too low"
      }
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "40303",
      "name": "Alarms 4",
      "description": "1 = alarm active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Pa init F1 not achieved",
        "1": "Pa init F3 not achieved",
        "2": "Pa init F1 too high",
        "3": "Pa init F3 too high",
        "4": "Maintenance warning",
        "5": "Maintenance fatal",
        "6": "dPa",
        "7": "Fire",
        "8": "End of fire alarm",
        "9": "V lower than Vlow",
        "10": "V higher than Vhigh",
        "11": "Preheat reduced",
        "12": "Preheat stop",
        "13": "Antifreeze reduced",
        "14": "Antifreeze stop",
        "15": "Postheat set point (comfort too low)"
      }
    },
    {
      "table": "holding_register",
      "address": 303,
      "documented": "40304",
      "name": "Alarms 5",
      "description": "1 = alarm active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Postcooling set point (comfort too high)",
        "2": "Condensate drain pan full",
        "3": "T5 antifreeze stop",
        "4": "Heat wheel RPM out of range",
        "5": "Proportional bypass position",
        "6": "Antifreeze IBA stop",
        "7": "Antifreeze EBA+ stop",
        "8": "Antifreeze EBA- stop",
        "9": "Antifreeze EBA+/- stop",
        "10": "Minor maintenance",
        "11": "Defrost alarm",
        "12": "Modbus communication error",
        "13": "Major maintenance"
      }
    },
    {
      "table": "holding_register",
      "address": 425,
      "documented": "40426",
      "name": "Fans working mode",
      "description": "Setup value.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "CA constant airflow",
        "2": "LS 0-10 V linked",
        "4": "CPs constant pressure",
        "6": "TQ constant torque",
        "9": "INIT"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 426,
      "documented": "40427",
      "name": "Exhaust/supply flows ratio",
      "description": "5-999 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 542,
      "documented": "40543",
      "name": "Modbus address",
      "description": "1-247.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect over Modbus TCP (port 502, unit ID 1). Set 40200 = 1 and write 0-3 to 40201 for stop/I/II/III, or set 40200 = 3 and write supply/exhaust flows to 40204/40205. Read 40052/40053 for mode and speed, 40155-40162 for temperatures and 40300-40304 for alarms; write 1 to 40250 to reset alarms.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 199,
        "why": "Control master"
      },
      {
        "table": "holding_register",
        "address": 200,
        "why": "Speed via Modbus"
      },
      {
        "table": "holding_register",
        "address": 51,
        "why": "Current working mode"
      },
      {
        "table": "holding_register",
        "address": 52,
        "why": "Current speed"
      },
      {
        "table": "holding_register",
        "address": 154,
        "why": "Temperature T1"
      },
      {
        "table": "holding_register",
        "address": 158,
        "why": "Temperature T5"
      },
      {
        "table": "holding_register",
        "address": 299,
        "why": "Alarm bitmap 1"
      },
      {
        "table": "holding_register",
        "address": 249,
        "why": "Alarm reset"
      }
    ],
    "enable": "Fit the TAC6 Modbus satellite (SAT WIFI-ETHERNET for Modbus TCP) and set 40200 to give Modbus control of the speed or airflows.",
    "watchdog": null,
    "quirks": [
      "Only holding registers are used (FC 03, 06, 16).",
      "All registers are signed 16-bit.",
      "32-bit values are low word first (CDAB)."
    ],
    "setup": [
      "Use unit ID 1 in Modbus TCP requests; the SAT WIFI-ETHERNET accepts only that address because it is not a gateway to RTU.",
      "Default satellite IP is 192.168.1.1/255.255.255.0; set DHCP or a fixed IP from the TACtouch advanced menu or TACsimulator, then reset the control board.",
      "At most 3 TCP clients can connect at once."
    ],
    "gotchas": [
      "Writing EEPROM-backed setup values often wears out the memory."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
