{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "CenTraVac duplex centrifugal chiller (Symbio 800)",
  "model_slug": "centravac-duplex-symbio-800",
  "short_model": "CenTraVac Duplex Symbio 800",
  "aliases": [
    "CDHF",
    "CDHG",
    "CDHH",
    "CenTraVac Duplex Symbio 800"
  ],
  "equipment_type": "Chiller",
  "applies_to": "Trane dual-compressor (duplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Duplex tables of BAS-PTS009C-EN (12/12/2025).",
  "summary": "Trane's duplex CenTraVac pairs two centrifugal compressors on separate refrigerant circuits in one water-cooled chiller. With the Symbio 800 controller it serves BACnet and Modbus RTU/TCP from one points list. This map covers analog inputs for both circuits (water temperatures and flows, refrigerant and oil pressures, purge, starter/drive and energy values), BAS setpoints, binary status points, circuit lockouts, multi-state modes and the diagnostic flags.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": 19200,
    "parity": "Even",
    "data_bits": null,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The list prints Modicon register numbers: 3xxxx are input registers and 4xxxx holding registers, so 30011 is input register address 10 and 42011 is holding register address 2010."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "Symbio 800 Integration Points List, BACnet/Modbus, CenTraVac",
    "doc_number": "BAS-PTS009C-EN",
    "revision_date": "2025-12-12",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS009C-EN_12122025.pdf",
    "pages": "p. 5 (Modbus object format), pp. 37-75 (Duplex tables)"
  },
  "notes": [
    "Register format table: analog points are 32-bit floats sent high word / high byte first (NaN = invalid); binary and multi-state points are unsigned 16-bit integers (0xFFFF = invalid).",
    "Values are sent in the unit system ordered from the factory (I-P is the usual default, SI optional); the list names only the quantity, so temperature/pressure/flow units are left blank here.",
    "Not every point exists on every unit: the controller builds its point set from the unit's configuration. Descriptions name the configuration a point depends on.",
    "Register numbers are printed in 5-digit Modicon form (3xxxx input registers, 4xxxx holding registers) and converted here to wire addresses (30011 = input register 10).",
    "Controller setup, serial defaults and the I-P/SI units statement come from the list's named reference document, Trane's Symbio 800 BACnet and Modbus integration guide BAS-SVP083B-EN (15 Nov 2024, https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP083B-EN_11152024.pdf).",
    "The document carries separate Simplex and Duplex tables that reuse the same register numbers for different points; do not mix them.",
    "The 'Diagnostic Codes' pages (code number to text for the Last Diagnostic Code points) are not reproduced.",
    "This is the Symbio 800 register set. Duplex CenTraVacs with the older UC800/Tracer AdaptiView controller use a different native map (see centravac-duplex-uc800)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Chilled Water Setpoint",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "Demand Limit Setpoint",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "Hot Water Setpoint",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Base Loading Setpoint",
      "description": "Needs: Base Loading",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "BAS Cooling Differential to Start",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40021",
      "name": "BAS Cooling Differential to Stop",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "BAS Heating Differential to Start",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "BAS Heating Differential to Stop",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "42011",
      "name": "Chiller Mode Command BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Cool",
        "2": "Heat",
        "3": "Ice Making",
        "4": "Free Cooling"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3010,
      "documented": "43011",
      "name": "Base Loading Request",
      "description": "Needs: Base Loading",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3011,
      "documented": "43012",
      "name": "Reset Diagnostic",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Reset"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3012,
      "documented": "43013",
      "name": "Evaporator Water Pump Request BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3013,
      "documented": "43014",
      "name": "Condenser Water Pump Request BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3014,
      "documented": "43015",
      "name": "Chiller Auto Stop Command BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Stop",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3015,
      "documented": "43016",
      "name": "Circuit 1 Lockout BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3016,
      "documented": "43017",
      "name": "Circuit 2 Lockout BAS",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3017,
      "documented": "43018",
      "name": "Energy Consumption Reset",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Accumulating",
        "1": "Reset"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "30011",
      "name": "Active Chilled Water Setpoint",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 12,
      "documented": "30013",
      "name": "Chilled Water Setpoint Status",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 14,
      "documented": "30015",
      "name": "Active Base Loading Setpoint",
      "description": "Needs: Base Loading",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "30017",
      "name": "Hot Water Setpoint Active",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 18,
      "documented": "30019",
      "name": "Calculated Chiller Capacity",
      "description": "Cooling capacity in the factory unit system (I-P or SI). Needs: Evap Water Flow Sensing",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "30021",
      "name": "Active Cool/Heat Setpoint Temperature",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "30023",
      "name": "Evaporator Leaving Water Temperature",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "30025",
      "name": "Evaporator Entering Water Temperature",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "30027",
      "name": "Condenser Entering Water Temperature",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "30029",
      "name": "Condenser Leaving Water Temperature",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 30,
      "documented": "30031",
      "name": "Evaporator Water Flow Rate",
      "description": "Needs: Evap Water Flow Sensing",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "30033",
      "name": "Evaporator Differential Water Pressure",
      "description": "Needs: Evap Water Flow Differential Pressure or Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "30035",
      "name": "Condenser Water Flow Rate",
      "description": "Needs: Cond Water Flow Sensing",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "30037",
      "name": "Condenser Differential Water Pressure",
      "description": "Needs: Cond Water Flow Differential Pressure or Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "30039",
      "name": "AFD Last Diagnostic Code Ckt1",
      "description": "Needs: Unit Mount AFD (LF2) Remote Mount Comm AFD (PF7000) Remote Mount Comm AFD (PF6000)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "30041",
      "name": "Unit Source ID (Last Diagnostic Code)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "30043",
      "name": "Refrigerant Monitor",
      "description": "Refrigerant concentration reading. Needs: Refrigerant Monitor",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "30045",
      "name": "Evaporator Refrigerant Pressure Circuit 1",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "30047",
      "name": "Condenser Refrigerant Pressure Circuit 1",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 48,
      "documented": "30049",
      "name": "Differential Refrigerant Pressure Circuit 1",
      "description": "Differential pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50,
      "documented": "30051",
      "name": "Low Side Oil Pressure - Compressor 1A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 52,
      "documented": "30053",
      "name": "High Side Oil Pressure - Compressor 1A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 54,
      "documented": "30055",
      "name": "Oil Differential Pressure Circuit 1",
      "description": "Differential pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 56,
      "documented": "30057",
      "name": "Oil Temperature - Compressor 1A",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 58,
      "documented": "30059",
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 60,
      "documented": "30061",
      "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "30063",
      "name": "Refrigerant Discharge Temperature - Compressor 1A",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Compressor Refrigerant Discharge Temperature",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 64,
      "documented": "30065",
      "name": "Inlet Guide Vane 1 Percent Open Circuit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 66,
      "documented": "30067",
      "name": "Inlet Guide Vane 2 Percent Open Circuit 1",
      "description": "Needs: Dual IGV",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 68,
      "documented": "30069",
      "name": "Purge Carbon Tank Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge w/Carbon Tank",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 70,
      "documented": "30071",
      "name": "Purge Liquid Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 72,
      "documented": "30073",
      "name": "Purge Refrigerant Compressor Suction Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 74,
      "documented": "30075",
      "name": "Time Until Next Purge Run Circuit 1 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 76,
      "documented": "30077",
      "name": "Purge Pumpout Chiller On % (7 Days) Circuit 1",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 78,
      "documented": "30079",
      "name": "Purge Pumpout Chiller Off % (7 Days) Circuit 1",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 80,
      "documented": "30081",
      "name": "Purge 24 Hour Pumpout Circuit 1 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 82,
      "documented": "30083",
      "name": "Purge Pumpout - Life Circuit 1 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 84,
      "documented": "30085",
      "name": "Refrigeration - Life Circuit 1 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 86,
      "documented": "30087",
      "name": "Starts - Compressor 1A",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 88,
      "documented": "30089",
      "name": "Run Time - Compressor 1A (in seconds)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 90,
      "documented": "30091",
      "name": "Phase AB Voltage - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 92,
      "documented": "30093",
      "name": "Phase BC Voltage - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 94,
      "documented": "30095",
      "name": "Phase CA Voltage - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 96,
      "documented": "30097",
      "name": "Starter Average Phase Volt Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 98,
      "documented": "30099",
      "name": "Line 1 Current - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 100,
      "documented": "30101",
      "name": "Line 2 Current - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "30103",
      "name": "Line 3 Current - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 104,
      "documented": "30105",
      "name": "Average Line Current Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "30107",
      "name": "Line 1 Current RLA - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "30109",
      "name": "Line 2 Current RLA - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 110,
      "documented": "30111",
      "name": "Line 3 Current RLA - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 112,
      "documented": "30113",
      "name": "Actual Running Capacity",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "30117",
      "name": "Starter Load Power Factor - Compressor 1A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 118,
      "documented": "30119",
      "name": "Inboard Bearing Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Bearing Temperature Sensor",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 120,
      "documented": "30121",
      "name": "Outboard Bearing Temperature Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Bearing Temperature Sensor",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 122,
      "documented": "30123",
      "name": "Motor Winding Temperature 1 Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 124,
      "documented": "30125",
      "name": "Motor Winding Temperature 2 Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 126,
      "documented": "30127",
      "name": "Motor Winding Temperature 3 Circuit 1",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 128,
      "documented": "30129",
      "name": "AFD Frequency Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 130,
      "documented": "30131",
      "name": "AFD Transistor Temperature Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 132,
      "documented": "30133",
      "name": "Drive Average Line Current Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 134,
      "documented": "30135",
      "name": "Drive Line Frequency Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 136,
      "documented": "30137",
      "name": "Drive Motor Voltage Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 138,
      "documented": "30139",
      "name": "Drive Inverter Base Temperature Circuit 1",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 140,
      "documented": "30141",
      "name": "Drive Rectifier Base Temperature Circuit 1",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 142,
      "documented": "30143",
      "name": "Drive Output Power Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 144,
      "documented": "30145",
      "name": "Frequency Command Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 146,
      "documented": "30147",
      "name": "Outboard Bearing Pad Temperature #1 Ckt1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 148,
      "documented": "30149",
      "name": "Outboard Bearing Pad Temperature #2 Ckt1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 150,
      "documented": "30151",
      "name": "Outboard Bearing Pad Temperature #3 Ckt1",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 152,
      "documented": "30153",
      "name": "Restart Inhibit Time Remaining Circuit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 154,
      "documented": "30155",
      "name": "Chiller Design Capacity",
      "description": "Cooling capacity in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 156,
      "documented": "30157",
      "name": "Entering Condenser Water Pressure",
      "description": "Pressure in the factory unit system (I-P or SI). Needs: Condenser Water Flow Differential Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 158,
      "documented": "30159",
      "name": "Entering Evaporator Water Pressure",
      "description": "Pressure in the factory unit system (I-P or SI). Needs: Evaporator Water Flow Differential Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 160,
      "documented": "30161",
      "name": "Leaving Condenser Water Pressure",
      "description": "Pressure in the factory unit system (I-P or SI). Needs: Condenser Water Flow Differential Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 162,
      "documented": "30163",
      "name": "Leaving Evaporator Water Pressure",
      "description": "Pressure in the factory unit system (I-P or SI). Needs: Evaporator Water Flow Differential Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 164,
      "documented": "30165",
      "name": "Condenser Approach Temperature Circuit 1",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 166,
      "documented": "30167",
      "name": "Evaporator Approach Temperature Circuit 1",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 168,
      "documented": "30169",
      "name": "Drive DC Bus Voltage Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 170,
      "documented": "30171",
      "name": "Drive Motor Average Current RLA Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 174,
      "documented": "30175",
      "name": "Active Demand Limit Setpoint",
      "description": "Needs: Ice Building",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 176,
      "documented": "30177",
      "name": "Active Demand Limit Setpoint",
      "description": "Needs: Not Ice Building",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 178,
      "documented": "30179",
      "name": "Demand Limit Setpoint Status",
      "description": "Needs: Ice Building",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 180,
      "documented": "30181",
      "name": "Number of Circuits",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 182,
      "documented": "30183",
      "name": "Number of Compressors Circuit 1",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 184,
      "documented": "30185",
      "name": "Number of Compressors Circuit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 186,
      "documented": "30187",
      "name": "Low Side Oil Pressure - Compressor 2A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 188,
      "documented": "30189",
      "name": "High Side Oil Pressure - Compressor 2A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 190,
      "documented": "30191",
      "name": "Oil Differential Pressure Circuit 2",
      "description": "Differential pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 192,
      "documented": "30193",
      "name": "Oil Temperature - Compressor 2A",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 194,
      "documented": "30195",
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 196,
      "documented": "30197",
      "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 198,
      "documented": "30199",
      "name": "Refrigerant Discharge Temperature - Compressor 2A",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Compressor Refrigerant Discharge Temperature",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 200,
      "documented": "30201",
      "name": "Inlet Guide Vane 1 Percent Open Circuit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 202,
      "documented": "30203",
      "name": "Inlet Guide Vane 2 Percent Open Circuit 2",
      "description": "Needs: IGV2",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 204,
      "documented": "30205",
      "name": "Purge Carbon Tank Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge w/Carbon Tank",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 206,
      "documented": "30207",
      "name": "Purge Liquid Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "30209",
      "name": "Purge Refrigerant Compressor Suction Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "30211",
      "name": "Time Until Next Purge Run Circuit 2 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 212,
      "documented": "30213",
      "name": "Refrigeration - Life Circuit 2 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 214,
      "documented": "30215",
      "name": "Starts - Compressor 2A",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 216,
      "documented": "30217",
      "name": "Run Time - Compressor 2A (in seconds)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 218,
      "documented": "30219",
      "name": "Starter Average Phase Volt Circuit 2",
      "description": "Needs: EM Starter Unit Mount AFD (LF2) Remote Mount Comm AFD (PF7000) Remote Mount Non-Communicating AFD",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 220,
      "documented": "30221",
      "name": "Line 1 Current - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 222,
      "documented": "30223",
      "name": "Line 2 Current - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 224,
      "documented": "30225",
      "name": "Line 3 Current - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 226,
      "documented": "30227",
      "name": "Average Line Current Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 228,
      "documented": "30229",
      "name": "Drive Average Line Current Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 230,
      "documented": "30231",
      "name": "Starter Load Power Factor - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 232,
      "documented": "30233",
      "name": "Inboard Bearing Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Bearing Temperature Sensor",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 234,
      "documented": "30235",
      "name": "Outboard Bearing Temperature Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Bearing Temperature Sensor",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 236,
      "documented": "30237",
      "name": "Motor Winding Temperature 1 Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 238,
      "documented": "30239",
      "name": "Motor Winding Temperature 2 Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 240,
      "documented": "30241",
      "name": "Motor Winding Temperature 3 Circuit 2",
      "description": "Temperature in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 242,
      "documented": "30243",
      "name": "AFD Transistor Temperature Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 244,
      "documented": "30245",
      "name": "Heat Recovery Entering Water Temp",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Heat Recovery",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 246,
      "documented": "30247",
      "name": "Heat Recovery Leaving Water Temp",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Heat Recovery",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 248,
      "documented": "30249",
      "name": "Purge Pumpout Chiller On % (7 Days) Circuit 2",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 250,
      "documented": "30251",
      "name": "Purge Pumpout Chiller Off % (7 Days) Circuit 2",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 252,
      "documented": "30253",
      "name": "Purge 24 Hour Pumpout Circuit 2 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 254,
      "documented": "30255",
      "name": "Phase AB Voltage - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 256,
      "documented": "30257",
      "name": "Phase BC Voltage - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 258,
      "documented": "30259",
      "name": "Phase CA Voltage - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 260,
      "documented": "30261",
      "name": "Purge Pumpout - Life Circuit 2 (in seconds)",
      "description": "Needs: Purge",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 262,
      "documented": "30263",
      "name": "Drive Motor Average Current RLA Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 264,
      "documented": "30265",
      "name": "Drive Inverter Base Temperature Circuit 2",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 266,
      "documented": "30267",
      "name": "Drive Rectifier Base Temperature Circuit 2",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 268,
      "documented": "30269",
      "name": "Outboard Bearing Pad Temperature #1 Ckt2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 270,
      "documented": "30271",
      "name": "Outboard Bearing Pad Temperature #2 Ckt2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 272,
      "documented": "30273",
      "name": "Outboard Bearing Pad Temperature #3 Ckt2",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: CDHH",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 274,
      "documented": "30275",
      "name": "Evaporator Refrigerant Pressure Circuit 2",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 276,
      "documented": "30277",
      "name": "Condenser Refrigerant Pressure Circuit 2",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 278,
      "documented": "30279",
      "name": "Differential Refrigerant Pressure Circuit 2",
      "description": "Differential pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 280,
      "documented": "30281",
      "name": "Restart Inhibit Time Remaining Circuit 2",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 282,
      "documented": "30283",
      "name": "AFD Frequency Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 284,
      "documented": "30285",
      "name": "Drive Line Frequency Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 286,
      "documented": "30287",
      "name": "Frequency Command Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 288,
      "documented": "30289",
      "name": "Drive DC Bus Voltage Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 290,
      "documented": "30291",
      "name": "Drive Output Power Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 292,
      "documented": "30293",
      "name": "Line 1 Current RLA - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 294,
      "documented": "30295",
      "name": "Line 2 Current RLA - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 296,
      "documented": "30297",
      "name": "Line 3 Current RLA - Compressor 2A",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 298,
      "documented": "30299",
      "name": "Drive Current Line 1 Circuit 1",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 300,
      "documented": "30301",
      "name": "Drive Current Line 2 Circuit 1",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 302,
      "documented": "30303",
      "name": "Drive Current Line 3 Circuit 1",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 304,
      "documented": "30305",
      "name": "Drive Current Line 1 Circuit 2",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 306,
      "documented": "30307",
      "name": "Drive Current Line 2 Circuit 2",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 308,
      "documented": "30309",
      "name": "Drive Current Line 3 Circuit 2",
      "description": "Needs: Unit Mount AFD (LF2) w/Line Side Items Remote Mount Comm AFD (PF7000) w/Line Side Items",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 310,
      "documented": "30311",
      "name": "Starter Input Power Consumption Ckt1",
      "description": "Electrical power. Needs: EM Starter Unit Mount AFD (LF2) Remote Mount Comm AFD (PF7000)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 312,
      "documented": "30313",
      "name": "Starter Input Power Consumption Ckt2",
      "description": "Electrical power. Needs: EM Starter Unit Mount AFD (LF2) Remote Mount Comm AFD (PF7000)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 314,
      "documented": "30315",
      "name": "Drive Motor Voltage Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 316,
      "documented": "30317",
      "name": "Chiller Control Signal",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 318,
      "documented": "30319",
      "name": "Head Pressure Control Status",
      "description": "Needs: Head Pressure Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 320,
      "documented": "30321",
      "name": "AFD Last Diagnostic Code Ckt2",
      "description": "Needs: Unit Mount AFD (LF2) Remote Mount Comm AFD (PF7000) Remote Mount Comm AFD (PF6000)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 322,
      "documented": "30323",
      "name": "Voltage L1-L2 Circuit 1",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 324,
      "documented": "30325",
      "name": "Voltage L1-L3 Circuit 1",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 326,
      "documented": "30327",
      "name": "Voltage L2-L3 Circuit 1",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 328,
      "documented": "30329",
      "name": "Voltage L1-L2 Circuit 2",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 330,
      "documented": "30331",
      "name": "Voltage L1-L3 Circuit 2",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 332,
      "documented": "30333",
      "name": "Voltage L2-L3 Circuit 2",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 334,
      "documented": "30335",
      "name": "Average Line Voltage Circuit 1",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 336,
      "documented": "30337",
      "name": "Average Line Voltage Circuit 2",
      "description": "Voltage. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 338,
      "documented": "30339",
      "name": "Line Current L1 Circuit 1",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 340,
      "documented": "30341",
      "name": "Line Current L2 Circuit 1",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 342,
      "documented": "30343",
      "name": "Line Current L3 Circuit 1",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 344,
      "documented": "30345",
      "name": "Line Current L1 Circuit 2",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 346,
      "documented": "30347",
      "name": "Line Current L2 Circuit 2",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 348,
      "documented": "30349",
      "name": "Line Current L3 Circuit 2",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 350,
      "documented": "30351",
      "name": "Unit Average Line Current Circuit 1",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 352,
      "documented": "30353",
      "name": "Unit Average Line Current Circuit 2",
      "description": "Current. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 354,
      "documented": "30355",
      "name": "Line Frequency Circuit 1",
      "description": "Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 356,
      "documented": "30357",
      "name": "Line Frequency Circuit 2",
      "description": "Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 358,
      "documented": "30359",
      "name": "Power Factor Circuit 1",
      "description": "Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 360,
      "documented": "30361",
      "name": "Power Factor Circuit 2",
      "description": "Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 362,
      "documented": "30363",
      "name": "Power Demand Circuit 1",
      "description": "Electrical power. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 364,
      "documented": "30365",
      "name": "Power Demand Circuit 2",
      "description": "Electrical power. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 366,
      "documented": "30367",
      "name": "Total Real Power",
      "description": "Electrical power. Needs: Energy Meter",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 368,
      "documented": "30369",
      "name": "Unit Power Consumption",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 370,
      "documented": "30371",
      "name": "Energy Consumption",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 372,
      "documented": "30373",
      "name": "Energy Consumption Lifetime",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 374,
      "documented": "30375",
      "name": "Condenser Approach Temperature Circuit 2",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 376,
      "documented": "30377",
      "name": "Evaporator Approach Temperature Circuit 2",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 378,
      "documented": "30379",
      "name": "Drive Input Voltage Calculated 1A",
      "description": "Voltage. Needs: TR200 Modbus AFD",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 380,
      "documented": "30381",
      "name": "Drive Input Voltage Calculated 2A",
      "description": "Voltage. Needs: TR200 Modbus AFD",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 382,
      "documented": "30383",
      "name": "Drive Heatsink Temperature Compressor 1A",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: TR200 Modbus AFD",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 384,
      "documented": "30385",
      "name": "Drive Heatsink Temperature Compressor 2A",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: TR200 Modbus AFD",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 386,
      "documented": "30387",
      "name": "Outdoor Air Temperature Local",
      "description": "Temperature in the factory unit system (I-P or SI). Needs: Outdoor Air Temperature",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 388,
      "documented": "30389",
      "name": "Heat Recovery Differential Water Pressure",
      "description": "Needs: Heat Recovery Water Flow Differential Pressure or Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 390,
      "documented": "30391",
      "name": "Heat Recovery Water Flow Rate",
      "description": "Needs: Heat Recovery Water Flow Sensing",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 392,
      "documented": "30393",
      "name": "Heat Recovery Calculated Capacity",
      "description": "Needs: Heat Recovery Water Flow Sensing",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 394,
      "documented": "30395",
      "name": "Heat Recovery Entering Water Pressure",
      "description": "Needs: Heat Recovery Water Flow Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 396,
      "documented": "30397",
      "name": "Heat Recovery Leaving Water Pressure",
      "description": "Needs: Heat Recovery Water Flow Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 398,
      "documented": "30399",
      "name": "Heat Recovery Approach Temperature Circuit 1",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Heat Recovery",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 400,
      "documented": "30401",
      "name": "Heat Recovery Approach Temperature Circuit 2",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Heat Recovery",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 402,
      "documented": "30403",
      "name": "High Side Oil Gauge Pressure - Compressor 1A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 404,
      "documented": "30405",
      "name": "Low Side Oil Gauge Pressure - Compressor 1A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 406,
      "documented": "30407",
      "name": "High Side Oil Gauge Pressure - Compressor 2A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 408,
      "documented": "30409",
      "name": "Low Side Oil Gauge Pressure - Compressor 2A",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 410,
      "documented": "30411",
      "name": "Condenser Refrigerant Gauge Pressure Circuit 1",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 412,
      "documented": "30413",
      "name": "Condenser Refrigerant Gauge Pressure Circuit 2",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 414,
      "documented": "30415",
      "name": "Entering Condenser Water Gauge Pressure",
      "description": "Needs: Cond Water Flow Differential Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 416,
      "documented": "30417",
      "name": "Entering Evaporator Water Gauge Pressure",
      "description": "Needs: Evap Water Flow Differential Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 418,
      "documented": "30419",
      "name": "Evaporator Refrigerant Gauge Pressure Circuit 1",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 420,
      "documented": "30421",
      "name": "Evaporator Refrigerant Gauge Pressure Circuit 2",
      "description": "Pressure in the factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 422,
      "documented": "30423",
      "name": "Heat Recovery Entering Water Gauge Pressure",
      "description": "Needs: Heat Recovery Water Flow Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 424,
      "documented": "30425",
      "name": "Heat Recovery Leaving Water Gauge Pressure",
      "description": "Needs: Heat Recovery Water Flow Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 426,
      "documented": "30427",
      "name": "Leaving Condenser Water Gauge Pressure",
      "description": "Needs: Cond Water Flow Differential Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 428,
      "documented": "30429",
      "name": "Leaving Evaporator Water Gauge Pressure",
      "description": "Needs: Evap Water Flow Differential Dual Pressure Sensors",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 430,
      "documented": "30431",
      "name": "Compressor Discharge Superheat Circuit 1",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Compressor Refrigerant Discharge Temperature",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 432,
      "documented": "30433",
      "name": "Compressor Discharge Superheat Circuit 2",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Compressor Refrigerant Discharge Temperature",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 434,
      "documented": "30435",
      "name": "Unit Load Command",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 436,
      "documented": "30437",
      "name": "Drive Motor Current U RLA Circuit 1",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 438,
      "documented": "30439",
      "name": "Drive Motor Current V RLA Circuit 1",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 440,
      "documented": "30441",
      "name": "Drive Motor Current W RLA Circuit 1",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 442,
      "documented": "30443",
      "name": "Drive Motor Current U Circuit 1",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 444,
      "documented": "30445",
      "name": "Drive Motor Current V Circuit 1",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 446,
      "documented": "30447",
      "name": "Drive Motor Current W Circuit 1",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 448,
      "documented": "30449",
      "name": "Drive Motor Current U RLA Circuit 2",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 450,
      "documented": "30451",
      "name": "Drive Motor Current V RLA Circuit 2",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 452,
      "documented": "30453",
      "name": "Drive Motor Current W RLA Circuit 2",
      "description": "Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 454,
      "documented": "30455",
      "name": "Drive Motor Current U Circuit 2",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 456,
      "documented": "30457",
      "name": "Drive Motor Current V Circuit 2",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 458,
      "documented": "30459",
      "name": "Drive Motor Current W Circuit 2",
      "description": "Current. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 460,
      "documented": "30461",
      "name": "Active Cooling Differential to Start",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 462,
      "documented": "30463",
      "name": "Active Cooling Differential to Stop",
      "description": "Temperature difference, factory unit system (I-P or SI).",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 464,
      "documented": "30465",
      "name": "Active Heating Differential to Start",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 466,
      "documented": "30467",
      "name": "Active Heating Differential to Stop",
      "description": "Temperature difference, factory unit system (I-P or SI). Needs: Hot Water Control",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2010,
      "documented": "32011",
      "name": "Running Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Chiller Off",
        "2": "Chiller In Start Mode",
        "3": "Chiller In Run Mode",
        "4": "Chiller In Pre-Shutdown Mode",
        "5": "Chiller In Service Mode"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2011,
      "documented": "32012",
      "name": "Operating Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Cool",
        "2": "Heat",
        "3": "Ice Making",
        "4": "Free Cooling"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2012,
      "documented": "32013",
      "name": "Chiller Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "BAS",
        "2": "External",
        "3": "Front Panel"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2013,
      "documented": "32014",
      "name": "Cooling Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Water Cooled"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2014,
      "documented": "32015",
      "name": "Refrigerant Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "R-11",
        "2": "R-12",
        "3": "R-22",
        "4": "R-123",
        "5": "R-134a",
        "8": "R-113",
        "9": "R-114",
        "10": "R-500",
        "11": "R-502",
        "13": "R-513A",
        "14": "R-1233zd(E)",
        "15": "R-514A"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2015,
      "documented": "32016",
      "name": "Manufacturing Location",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Field Applied",
        "2": "La Crosse",
        "15": "Taicang"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2016,
      "documented": "32017",
      "name": "Model Information [GEN2]",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "CVHF",
        "2": "CVGF",
        "3": "CVHS",
        "11": "CDHF",
        "12": "CVR",
        "13": "CVHH",
        "14": "CDHH",
        "20": "CVHM",
        "38": "CVHE",
        "39": "CVHG",
        "40": "CVHL",
        "43": "CDHG"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3010,
      "documented": "33011",
      "name": "Manual Override Exists",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3011,
      "documented": "33012",
      "name": "Base Loading Request Active",
      "description": "Needs: Base Loading",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3012,
      "documented": "33013",
      "name": "Run Enabled",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Run Not Enabled",
        "1": "Run Enabled"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3013,
      "documented": "33014",
      "name": "Local Setpoint Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Remote Control",
        "1": "Local Control"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3014,
      "documented": "33015",
      "name": "Maximum Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3015,
      "documented": "33016",
      "name": "Capacity Limited",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Limited",
        "1": "Limited"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3016,
      "documented": "33017",
      "name": "Head Relief Request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3017,
      "documented": "33018",
      "name": "Purge Compressor Relay Circuit 1",
      "description": "Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3018,
      "documented": "33019",
      "name": "Pump Out Relay Circuit 1",
      "description": "Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3019,
      "documented": "33020",
      "name": "Purge Regenerating Valve Solenoid Circuit 1",
      "description": "Needs: Purge w/Carbon Tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3020,
      "documented": "33021",
      "name": "Chiller Running State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3021,
      "documented": "33022",
      "name": "Evaporator Water Pump Request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3022,
      "documented": "33023",
      "name": "Evaporator Water Flow Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Flow",
        "1": "Flow"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3023,
      "documented": "33024",
      "name": "Condenser Water Pump Request",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3024,
      "documented": "33025",
      "name": "Condenser Water Flow Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Flow",
        "1": "Flow"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3025,
      "documented": "33026",
      "name": "Diagnostic Present",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3026,
      "documented": "33027",
      "name": "Diagnostic Shutdown Present",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3027,
      "documented": "33028",
      "name": "Diagnostic: Manual Reset Required",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3028,
      "documented": "33029",
      "name": "Diagnostic: Local Manual Reset Required",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3029,
      "documented": "33030",
      "name": "Diagnostic Present: Information",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3030,
      "documented": "33031",
      "name": "Diagnostic Present: Advisory",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3031,
      "documented": "33032",
      "name": "Diagnostic Present: Critical",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3032,
      "documented": "33033",
      "name": "Diagnostic Present: Service Required",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3033,
      "documented": "33034",
      "name": "Compressor 1A Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Running"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3034,
      "documented": "33035",
      "name": "Front Panel Auto Stop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3035,
      "documented": "33036",
      "name": "External Auto Stop Input Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Stop",
        "1": "Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3036,
      "documented": "33037",
      "name": "Purge Compressor Relay Circuit 2",
      "description": "Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3037,
      "documented": "33038",
      "name": "Purge Regenerating Valve Solenoid Circuit 2",
      "description": "Needs: Purge w/Carbon Tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3038,
      "documented": "33039",
      "name": "Pump Out Relay Circuit 2",
      "description": "Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3039,
      "documented": "33040",
      "name": "Compressor 2A Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off",
        "1": "Running"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3040,
      "documented": "33041",
      "name": "Emergency Stop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Auto",
        "1": "Emergency Stop - Manual Reset Required"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3041,
      "documented": "33042",
      "name": "Circuit 1 Cooling Available",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3042,
      "documented": "33043",
      "name": "Circuit 2 Cooling Available",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No",
        "1": "Yes"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3043,
      "documented": "33044",
      "name": "Circuit 1 Lockout Front Panel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3044,
      "documented": "33045",
      "name": "Circuit 2 Lockout Front Panel",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3045,
      "documented": "33046",
      "name": "Circuit 1 Lockout External",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3046,
      "documented": "33047",
      "name": "Circuit 2 Lockout External",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3047,
      "documented": "33048",
      "name": "Circuit 1 Lockout Active",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3048,
      "documented": "33049",
      "name": "Circuit 2 Lockout Active",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "Locked Out"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3049,
      "documented": "33050",
      "name": "Diagnostic Shutdown Present: AFD/Starter Circuit 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3050,
      "documented": "33051",
      "name": "Diagnostic Shutdown Present: AFD/Starter Circuit 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3051,
      "documented": "33052",
      "name": "Heat Recovery Water Flow Status",
      "description": "Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No Flow",
        "1": "Flow"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4000,
      "documented": "34001",
      "name": "Diagnostic: AFD Comm Loss: Main Processor Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4001,
      "documented": "34002",
      "name": "Diagnostic: AFD Comm Loss: Main Processor Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4002,
      "documented": "34003",
      "name": "Diagnostic: AFD Control Board Memory Error Type 2 Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4003,
      "documented": "34004",
      "name": "Diagnostic: AFD Control Board Memory Error Type 2 Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4004,
      "documented": "34005",
      "name": "Diagnostic: AFD DPI Communication Failure Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4005,
      "documented": "34006",
      "name": "Diagnostic: AFD DPI Communication Failure Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4006,
      "documented": "34007",
      "name": "Diagnostic: AFD Fatal Software Error Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4007,
      "documented": "34008",
      "name": "Diagnostic: AFD Fatal Software Error Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4008,
      "documented": "34009",
      "name": "Diagnostic: AFD General Failure Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4009,
      "documented": "34010",
      "name": "Diagnostic: AFD General Failure Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4010,
      "documented": "34011",
      "name": "Diagnostic: AFD Ground Fault Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4011,
      "documented": "34012",
      "name": "Diagnostic: AFD Ground Fault Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4012,
      "documented": "34013",
      "name": "Diagnostic: AFD High Bus Voltage Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4013,
      "documented": "34014",
      "name": "Diagnostic: AFD High Bus Voltage Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4014,
      "documented": "34015",
      "name": "Diagnostic: AFD High Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4015,
      "documented": "34016",
      "name": "Diagnostic: AFD High Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4016,
      "documented": "34017",
      "name": "Diagnostic: AFD I/O Board Failure Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4017,
      "documented": "34018",
      "name": "Diagnostic: AFD I/O Board Failure Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4018,
      "documented": "34019",
      "name": "Diagnostic: AFD Instantaneous Current Overload Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4019,
      "documented": "34020",
      "name": "Diagnostic: AFD Instantaneous Current Overload Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4020,
      "documented": "34021",
      "name": "Diagnostic: AFD Interrupt Failure Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4021,
      "documented": "34022",
      "name": "Diagnostic: AFD Interrupt Failure Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4022,
      "documented": "34023",
      "name": "Diagnostic: AFD Motor Current Overload Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4023,
      "documented": "34024",
      "name": "Diagnostic: AFD Motor Current Overload Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4024,
      "documented": "34025",
      "name": "Diagnostic: AFD Motor Short Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4025,
      "documented": "34026",
      "name": "Diagnostic: AFD Motor Short Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4026,
      "documented": "34027",
      "name": "Diagnostic: AFD Output Phase Loss Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4027,
      "documented": "34028",
      "name": "Diagnostic: AFD Output Phase Loss Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4028,
      "documented": "34029",
      "name": "Diagnostic: AFD Power Intfc Controller Board Failure Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4029,
      "documented": "34030",
      "name": "Diagnostic: AFD Power Intfc Controller Board Failure Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4030,
      "documented": "34031",
      "name": "Diagnostic: AFD Power Loss Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4031,
      "documented": "34032",
      "name": "Diagnostic: AFD Power Loss Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4032,
      "documented": "34033",
      "name": "Diagnostic: AFD Power Structure Board Failure Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4033,
      "documented": "34034",
      "name": "Diagnostic: AFD Power Structure Board Failure Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4034,
      "documented": "34035",
      "name": "Diagnostic: AFD RS485 Board Memory Error Type 2 Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4035,
      "documented": "34036",
      "name": "Diagnostic: AFD RS485 Board Memory Error Type 2 Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4038,
      "documented": "34039",
      "name": "Diagnostic: At Speed Input Opened Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD Solid State Starter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4039,
      "documented": "34040",
      "name": "Diagnostic: At Speed Input Opened Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD Solid State Starter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4040,
      "documented": "34041",
      "name": "Diagnostic: At Speed Input Shorted Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD Solid State Starter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4041,
      "documented": "34042",
      "name": "Diagnostic: At Speed Input Shorted Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD Solid State Starter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4042,
      "documented": "34043",
      "name": "Diagnostic: Check Clock",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4043,
      "documented": "34044",
      "name": "Diagnostic: Check Oil Filter Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4044,
      "documented": "34045",
      "name": "Diagnostic: Check Oil Filter Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4045,
      "documented": "34046",
      "name": "Diagnostic: Check Oil Heater Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4046,
      "documented": "34047",
      "name": "Diagnostic: Check Oil Heater Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4047,
      "documented": "34048",
      "name": "Comm Loss: Adaptive Frequency Drive Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4048,
      "documented": "34049",
      "name": "Comm Loss: Adaptive Frequency Drive Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4049,
      "documented": "34050",
      "name": "Comm Loss: AFD Speed Signal VDC Output Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4050,
      "documented": "34051",
      "name": "Comm Loss: AFD Speed Signal VDC Output Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4051,
      "documented": "34052",
      "name": "Comm Loss: Compressor Motor % RLA Output Circuit 1",
      "description": "Diagnostic flag. Needs: % RLA Output",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4052,
      "documented": "34053",
      "name": "Comm Loss: Compressor Motor % RLA Output Circuit 2",
      "description": "Diagnostic flag. Needs: % RLA Output",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4053,
      "documented": "34054",
      "name": "Comm Loss: Cond Diff Water Pressure",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4054,
      "documented": "34055",
      "name": "Comm Loss: Cond Head Press Cntrl Output",
      "description": "Diagnostic flag. Needs: Head Pressure Control",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4055,
      "documented": "34056",
      "name": "Comm Loss: Cond High Pressure Cutout Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4056,
      "documented": "34057",
      "name": "Comm Loss: Cond High Pressure Cutout Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4057,
      "documented": "34058",
      "name": "Comm Loss: Cond Refrigerant Pressure Circuit 1",
      "description": "Diagnostic flag. Needs: Condenser Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4058,
      "documented": "34059",
      "name": "Comm Loss: Cond Refrigerant Pressure Circuit 2",
      "description": "Diagnostic flag. Needs: Condenser Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4059,
      "documented": "34060",
      "name": "Comm Loss: Cond Rfgt Pressure Output Circuit 1",
      "description": "Diagnostic flag. Needs: Condenser Refrigerant Pressure Output",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4060,
      "documented": "34061",
      "name": "Comm Loss: Cond Rfgt Pressure Output Circuit 2",
      "description": "Diagnostic flag. Needs: Condenser Refrigerant Pressure Output",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4061,
      "documented": "34062",
      "name": "Comm Loss: Cond Saturated Rfgt Temp Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4062,
      "documented": "34063",
      "name": "Comm Loss: Cond Saturated Rfgt Temp Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4063,
      "documented": "34064",
      "name": "Comm Loss: Condenser Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4064,
      "documented": "34065",
      "name": "Comm Loss: Condenser Entering Water Temp",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4065,
      "documented": "34066",
      "name": "Comm Loss: Condenser Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4066,
      "documented": "34067",
      "name": "Comm Loss: Condenser Leaving Water Temp",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4067,
      "documented": "34068",
      "name": "Comm Loss: Condenser Liquid Level Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4068,
      "documented": "34069",
      "name": "Comm Loss: Condenser Liquid Level Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4069,
      "documented": "34070",
      "name": "Comm Loss: Condenser Water Flow Switch",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4070,
      "documented": "34071",
      "name": "Comm Loss: Condenser Water Pump Relay",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4071,
      "documented": "34072",
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp Circuit 1",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4072,
      "documented": "34073",
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp Circuit 2",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4073,
      "documented": "34074",
      "name": "Comm Loss: Economizer Bypass Valve Circuit 1",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4074,
      "documented": "34075",
      "name": "Comm Loss: Economizer Bypass Valve Circuit 2",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4075,
      "documented": "34076",
      "name": "Comm Loss: Emergency Stop",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4076,
      "documented": "34077",
      "name": "Comm Loss: Energy Meter 1 Circuit 1",
      "description": "Diagnostic flag. Needs: Energy Meter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4077,
      "documented": "34078",
      "name": "Comm Loss: Energy Meter 2 Circuit 2",
      "description": "Diagnostic flag. Needs: Energy Meter",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4078,
      "documented": "34079",
      "name": "Comm Loss: Evap Diff Water Pressure",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4079,
      "documented": "34080",
      "name": "Comm Loss: Evap Entering Water Temp",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4080,
      "documented": "34081",
      "name": "Comm Loss: Evap Leaving Water Temp",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4081,
      "documented": "34082",
      "name": "Comm Loss: Evap Refrigerant Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4082,
      "documented": "34083",
      "name": "Comm Loss: Evap Refrigerant Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4083,
      "documented": "34084",
      "name": "Comm Loss: Evap Sat Refrig Temp Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4084,
      "documented": "34085",
      "name": "Comm Loss: Evap Sat Refrig Temp Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4085,
      "documented": "34086",
      "name": "Comm Loss: Evaporator Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4086,
      "documented": "34087",
      "name": "Comm Loss: Evaporator Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4087,
      "documented": "34088",
      "name": "Comm Loss: Evaporator Water Flow Switch",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4088,
      "documented": "34089",
      "name": "Comm Loss: Evaporator Water Pump Relay",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4089,
      "documented": "34090",
      "name": "Comm Loss: Ext Base Loading Command",
      "description": "Diagnostic flag. Needs: Base Loading",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4090,
      "documented": "34091",
      "name": "Comm Loss: Ext Base Loading Setpoint",
      "description": "Diagnostic flag. Needs: Base Loading",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4091,
      "documented": "34092",
      "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
      "description": "Diagnostic flag. Needs: External Chilled Water Setpoint",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4092,
      "documented": "34093",
      "name": "Comm Loss: Ext Demand Limit Setpoint",
      "description": "Diagnostic flag. Needs: External Demand Limit Setpoint",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4093,
      "documented": "34094",
      "name": "Comm Loss: External Auto/Stop",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4094,
      "documented": "34095",
      "name": "Comm Loss: External Ckt Lockout Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4095,
      "documented": "34096",
      "name": "Comm Loss: External Ckt Lockout Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4097,
      "documented": "34098",
      "name": "Comm Loss: External Hot Water Command",
      "description": "Diagnostic flag. Needs: Hot Water Control",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4098,
      "documented": "34099",
      "name": "Comm Loss: External Ice Building Command",
      "description": "Diagnostic flag. Needs: Ice Building",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4099,
      "documented": "34100",
      "name": "Comm Loss: Generator Fault Input Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4100,
      "documented": "34101",
      "name": "Comm Loss: Generator Fault Input Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4101,
      "documented": "34102",
      "name": "Comm Loss: Generator Speed Signal Output Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4102,
      "documented": "34103",
      "name": "Comm Loss: Generator Speed Signal Output Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4103,
      "documented": "34104",
      "name": "Comm Loss: Generator Start/Stop Relay Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4104,
      "documented": "34105",
      "name": "Comm Loss: Generator Start/Stop Relay Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4105,
      "documented": "34106",
      "name": "Comm Loss: Generator Up To Speed Input Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4106,
      "documented": "34107",
      "name": "Comm Loss: Generator Up To Speed Input Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4107,
      "documented": "34108",
      "name": "Comm Loss: Heat Recovery Entering Water Temp",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4108,
      "documented": "34109",
      "name": "Comm Loss: Heat Recovery Leaving Water Temp",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4112,
      "documented": "34113",
      "name": "Comm Loss: Ice Building Relay",
      "description": "Diagnostic flag. Needs: Ice Building",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4113,
      "documented": "34114",
      "name": "Comm Loss: IGV First Stage Actuator Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4114,
      "documented": "34115",
      "name": "Comm Loss: IGV First Stage Actuator Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4115,
      "documented": "34116",
      "name": "Comm Loss: IGV Second Stage Actuator Circuit 1",
      "description": "Diagnostic flag. Needs: IGV Actuator - Dual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4116,
      "documented": "34117",
      "name": "Comm Loss: IGV Second Stage Actuator Circuit 2",
      "description": "Diagnostic flag. Needs: IGV Actuator - Dual",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4117,
      "documented": "34118",
      "name": "Comm Loss: Inboard Bearing Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4118,
      "documented": "34119",
      "name": "Comm Loss: Inboard Bearing Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4119,
      "documented": "34120",
      "name": "Comm Loss: Motor Winding Temperature 1 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4120,
      "documented": "34121",
      "name": "Comm Loss: Motor Winding Temperature 1 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4121,
      "documented": "34122",
      "name": "Comm Loss: Motor Winding Temperature 2 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4122,
      "documented": "34123",
      "name": "Comm Loss: Motor Winding Temperature 2 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4123,
      "documented": "34124",
      "name": "Comm Loss: Motor Winding Temperature 3 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4124,
      "documented": "34125",
      "name": "Comm Loss: Motor Winding Temperature 3 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4125,
      "documented": "34126",
      "name": "Comm Loss: Oil Cooler Solenoid Circuit 1",
      "description": "Diagnostic flag. Needs: Oil Cooler Solenoid Valve",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4126,
      "documented": "34127",
      "name": "Comm Loss: Oil Cooler Solenoid Circuit 2",
      "description": "Diagnostic flag. Needs: Oil Cooler Solenoid Valve",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4127,
      "documented": "34128",
      "name": "Comm Loss: Oil Pump Discharge Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4128,
      "documented": "34129",
      "name": "Comm Loss: Oil Pump Discharge Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4129,
      "documented": "34130",
      "name": "Comm Loss: Oil Tank Heater 4E1 Relay Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4130,
      "documented": "34131",
      "name": "Comm Loss: Oil Tank Heater 4E1 Relay Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4131,
      "documented": "34132",
      "name": "Comm Loss: Oil Tank Heater 4E2 Relay Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4132,
      "documented": "34133",
      "name": "Comm Loss: Oil Tank Heater 4E2 Relay Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4133,
      "documented": "34134",
      "name": "Comm Loss: Oil Tank Heater Relay Circuit 1",
      "description": "Diagnostic flag. Needs: CDHF,G",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4134,
      "documented": "34135",
      "name": "Comm Loss: Oil Tank Heater Relay Circuit 2",
      "description": "Diagnostic flag. Needs: CDHF,G",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4135,
      "documented": "34136",
      "name": "Comm Loss: Oil Tank Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4136,
      "documented": "34137",
      "name": "Comm Loss: Oil Tank Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4137,
      "documented": "34138",
      "name": "Comm Loss: Oil Tank Temperature Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4138,
      "documented": "34139",
      "name": "Comm Loss: Oil Tank Temperature Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4139,
      "documented": "34140",
      "name": "Comm Loss: Oil Vent Line Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4140,
      "documented": "34141",
      "name": "Comm Loss: Oil Vent Line Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4141,
      "documented": "34142",
      "name": "Comm Loss: Oil/Refrigerant Pump Relay Circuit 1",
      "description": "Diagnostic flag. Needs: CDHF,G",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4142,
      "documented": "34143",
      "name": "Comm Loss: Oil/Refrigerant Pump Relay Circuit 2",
      "description": "Diagnostic flag. Needs: CDHF,G",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4143,
      "documented": "34144",
      "name": "Comm Loss: Outboard Bearing Pad Temp 1 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4144,
      "documented": "34145",
      "name": "Comm Loss: Outboard Bearing Pad Temp 1 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4145,
      "documented": "34146",
      "name": "Comm Loss: Outboard Bearing Pad Temp 2 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4146,
      "documented": "34147",
      "name": "Comm Loss: Outboard Bearing Pad Temp 2 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4147,
      "documented": "34148",
      "name": "Comm Loss: Outboard Bearing Pad Temp 3 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4148,
      "documented": "34149",
      "name": "Comm Loss: Outboard Bearing Pad Temp 3 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4149,
      "documented": "34150",
      "name": "Comm Loss: Outboard Bearing Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4150,
      "documented": "34151",
      "name": "Comm Loss: Outboard Bearing Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4151,
      "documented": "34152",
      "name": "Comm Loss: Outdoor Air Temperature",
      "description": "Diagnostic flag. Needs: Outdoor Air Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4152,
      "documented": "34153",
      "name": "Comm Loss: Programmable Relay Board 1",
      "description": "Diagnostic flag. Needs: Operating Status Programmable Relays",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4153,
      "documented": "34154",
      "name": "Comm Loss: Programmable Relay Board 2",
      "description": "Diagnostic flag. Needs: Operating Status Programmable Relays",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4154,
      "documented": "34155",
      "name": "Comm Loss: Purge Alarm Relay Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4155,
      "documented": "34156",
      "name": "Comm Loss: Purge Alarm Relay Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4156,
      "documented": "34157",
      "name": "Comm Loss: Purge Carbon Tank Heater Rly Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4157,
      "documented": "34158",
      "name": "Comm Loss: Purge Carbon Tank Heater Rly Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4158,
      "documented": "34159",
      "name": "Comm Loss: Purge Carbon Tank Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4159,
      "documented": "34160",
      "name": "Comm Loss: Purge Carbon Tank Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4160,
      "documented": "34161",
      "name": "Comm Loss: Purge Condensing Unit Relay Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4161,
      "documented": "34162",
      "name": "Comm Loss: Purge Condensing Unit Relay Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4162,
      "documented": "34163",
      "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4163,
      "documented": "34164",
      "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4164,
      "documented": "34165",
      "name": "Comm Loss: Purge Exhaust Solenoid Output Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4165,
      "documented": "34166",
      "name": "Comm Loss: Purge Exhaust Solenoid Output Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4166,
      "documented": "34167",
      "name": "Comm Loss: Purge Liquid Level Switch Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4167,
      "documented": "34168",
      "name": "Comm Loss: Purge Liquid Level Switch Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4168,
      "documented": "34169",
      "name": "Comm Loss: Purge Liquid Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4169,
      "documented": "34170",
      "name": "Comm Loss: Purge Liquid Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4170,
      "documented": "34171",
      "name": "Comm Loss: Purge Pumpout Relay Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4171,
      "documented": "34172",
      "name": "Comm Loss: Purge Pumpout Relay Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4172,
      "documented": "34173",
      "name": "Comm Loss: Purge Pumpout Solenoid Output Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4173,
      "documented": "34174",
      "name": "Comm Loss: Purge Pumpout Solenoid Output Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4174,
      "documented": "34175",
      "name": "Comm Loss: Purge Regen Solenoid Relay Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4175,
      "documented": "34176",
      "name": "Comm Loss: Purge Regen Solenoid Relay Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4176,
      "documented": "34177",
      "name": "Comm Loss: Refrigerant Monitor Input",
      "description": "Diagnostic flag. Needs: Refrigerant Monitor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4177,
      "documented": "34178",
      "name": "Comm Loss: Starter Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4178,
      "documented": "34179",
      "name": "Comm Loss: Starter Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4179,
      "documented": "34180",
      "name": "Comm Loss: Starter Fault Circuit 1",
      "description": "Diagnostic flag. Needs: Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4180,
      "documented": "34181",
      "name": "Comm Loss: Starter Fault Circuit 2",
      "description": "Diagnostic flag. Needs: Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4181,
      "documented": "34182",
      "name": "Comm Loss: Unit Purge Alarm Relay",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4182,
      "documented": "34183",
      "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4183,
      "documented": "34184",
      "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4184,
      "documented": "34185",
      "name": "Diagnostic: Cond Saturated Refrigerant Temp Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4185,
      "documented": "34186",
      "name": "Diagnostic: Cond Saturated Refrigerant Temp Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4186,
      "documented": "34187",
      "name": "Diagnostic: Condenser Diff Water Pressure Xdcr",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement - Differential Pressure",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4187,
      "documented": "34188",
      "name": "Diagnostic: Condenser Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4188,
      "documented": "34189",
      "name": "Diagnostic: Condenser Entering Water Temp Sensor",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4189,
      "documented": "34190",
      "name": "Diagnostic: Condenser High Pressure Cutout Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4190,
      "documented": "34191",
      "name": "Diagnostic: Condenser High Pressure Cutout Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4191,
      "documented": "34192",
      "name": "Diagnostic: Condenser Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Cond Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4192,
      "documented": "34193",
      "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4193,
      "documented": "34194",
      "name": "Diagnostic: Condenser Liquid Level Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4194,
      "documented": "34195",
      "name": "Diagnostic: Condenser Liquid Level Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4195,
      "documented": "34196",
      "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr Circuit 1",
      "description": "Diagnostic flag. Needs: Cond Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4196,
      "documented": "34197",
      "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr Circuit 2",
      "description": "Diagnostic flag. Needs: Cond Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4197,
      "documented": "34198",
      "name": "Diagnostic: Condenser Water Flow Lost",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4198,
      "documented": "34199",
      "name": "Diagnostic: Condenser Water Flow Overdue",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4199,
      "documented": "34200",
      "name": "Diagnostic: Cprsr Did Not Accelerate: Transition Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4200,
      "documented": "34201",
      "name": "Diagnostic: Cprsr Did Not Accelerate: Transition Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4201,
      "documented": "34202",
      "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4202,
      "documented": "34203",
      "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4203,
      "documented": "34204",
      "name": "Diagnostic: Differential Oil Pressure Overdue Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4204,
      "documented": "34205",
      "name": "Diagnostic: Differential Oil Pressure Overdue Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4206,
      "documented": "34207",
      "name": "Diagnostic: Emergency Stop",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4207,
      "documented": "34208",
      "name": "Diagnostic: Evap Saturated Refrigerant Temp Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4208,
      "documented": "34209",
      "name": "Diagnostic: Evap Saturated Refrigerant Temp Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4209,
      "documented": "34210",
      "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement - Differential Pressure",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4210,
      "documented": "34211",
      "name": "Diagnostic: Evaporator Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4211,
      "documented": "34212",
      "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4212,
      "documented": "34213",
      "name": "Diagnostic: Evaporator Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement - Dual Pressure Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4213,
      "documented": "34214",
      "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4214,
      "documented": "34215",
      "name": "Diagnostic: Evaporator Refrigerant Pressure Xdcr Circuit 1",
      "description": "Diagnostic flag. Needs: Evap Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4215,
      "documented": "34216",
      "name": "Diagnostic: Evaporator Refrigerant Pressure Xdcr Circuit 2",
      "description": "Diagnostic flag. Needs: Evap Pressure Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4216,
      "documented": "34217",
      "name": "Diagnostic: Evaporator Water Flow Lost",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4217,
      "documented": "34218",
      "name": "Diagnostic: Evaporator Water Flow Overdue",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4218,
      "documented": "34219",
      "name": "Diagnostic: Excessive Loss of Communication",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4221,
      "documented": "34222",
      "name": "Diagnostic: Extended Compressor Surge Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4222,
      "documented": "34223",
      "name": "Diagnostic: Extended Compressor Surge Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4223,
      "documented": "34224",
      "name": "Diagnostic: External Base Loading Setpoint",
      "description": "Diagnostic flag. Needs: Base Loading",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4224,
      "documented": "34225",
      "name": "Diagnostic: External Chilled/Hot Water Setpoint",
      "description": "Diagnostic flag. Needs: External Chilled Water Setpoint",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4225,
      "documented": "34226",
      "name": "Diagnostic: External Demand Limit Setpoint",
      "description": "Diagnostic flag. Needs: External Demand Limit Setpoint",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4230,
      "documented": "34231",
      "name": "Diagnostic: Generator Fault Relay Open Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4231,
      "documented": "34232",
      "name": "Diagnostic: Generator Fault Relay Open Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4232,
      "documented": "34233",
      "name": "Diagnostic: Generator Ready Signal Overdue Circuit 1",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4233,
      "documented": "34234",
      "name": "Diagnostic: Generator Ready Signal Overdue Circuit 2",
      "description": "Diagnostic flag. Needs: Engine/Generator",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4234,
      "documented": "34235",
      "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4235,
      "documented": "34236",
      "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4236,
      "documented": "34237",
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4237,
      "documented": "34238",
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Compressor Refrigerant Discharge Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4238,
      "documented": "34239",
      "name": "Diagnostic: High Differential Refrigerant Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4239,
      "documented": "34240",
      "name": "Diagnostic: High Differential Refrigerant Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4240,
      "documented": "34241",
      "name": "Diagnostic: High Evaporator Refrigerant Temperature Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4241,
      "documented": "34242",
      "name": "Diagnostic: High Evaporator Refrigerant Temperature Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4242,
      "documented": "34243",
      "name": "Diagnostic: High Evaporator Water Temperature",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4243,
      "documented": "34244",
      "name": "Diagnostic: High Inboard Bearing Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4244,
      "documented": "34245",
      "name": "Diagnostic: High Inboard Bearing Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4245,
      "documented": "34246",
      "name": "Diagnostic: High Motor Winding Temperature 1 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4246,
      "documented": "34247",
      "name": "Diagnostic: High Motor Winding Temperature 1 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4247,
      "documented": "34248",
      "name": "Diagnostic: High Motor Winding Temperature 2 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4248,
      "documented": "34249",
      "name": "Diagnostic: High Motor Winding Temperature 2 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4249,
      "documented": "34250",
      "name": "Diagnostic: High Motor Winding Temperature 3 Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4250,
      "documented": "34251",
      "name": "Diagnostic: High Motor Winding Temperature 3 Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4251,
      "documented": "34252",
      "name": "Diagnostic: High Oil Temperature Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4252,
      "documented": "34253",
      "name": "Diagnostic: High Oil Temperature Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4253,
      "documented": "34254",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 1 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4254,
      "documented": "34255",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 1 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4255,
      "documented": "34256",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 2 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4256,
      "documented": "34257",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 2 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4257,
      "documented": "34258",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 3 Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4258,
      "documented": "34259",
      "name": "Diagnostic: High Outboard Bearing Pad Temperature 3 Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4259,
      "documented": "34260",
      "name": "Diagnostic: High Outboard Bearing Temp Circuit 1",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4260,
      "documented": "34261",
      "name": "Diagnostic: High Outboard Bearing Temp Circuit 2",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4261,
      "documented": "34262",
      "name": "Diagnostic: High Vacuum Lockout Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4262,
      "documented": "34263",
      "name": "Diagnostic: High Vacuum Lockout Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4266,
      "documented": "34267",
      "name": "Diagnostic: HPC/High AFD Heat Sink Water Pressure Circuit 1",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4267,
      "documented": "34268",
      "name": "Diagnostic: HPC/High AFD Heat Sink Water Pressure Circuit 2",
      "description": "Diagnostic flag. Needs: Unit Mount AFD - AFDD,E,F (LF2) Remote Mount Comm AFD - (PF7000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4268,
      "documented": "34269",
      "name": "Diagnostic: Inboard Bearing Temp Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4269,
      "documented": "34270",
      "name": "Diagnostic: Inboard Bearing Temp Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Bearing Temp Sensors",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4270,
      "documented": "34271",
      "name": "Diagnostic: Inverted Condenser Water Temperature",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4271,
      "documented": "34272",
      "name": "Diagnostic: Inverted Evaporator Water Temperature",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4272,
      "documented": "34273",
      "name": "Diagnostic: Loss of Economizer Bypass Valve Control Circuit 1",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4273,
      "documented": "34274",
      "name": "Diagnostic: Loss of Economizer Bypass Valve Control Circuit 2",
      "description": "Diagnostic flag. Needs: Economizer Bypass",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4274,
      "documented": "34275",
      "name": "Diagnostic: Low Differential Oil Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4275,
      "documented": "34276",
      "name": "Diagnostic: Low Differential Oil Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4276,
      "documented": "34277",
      "name": "Diagnostic: Low Evap Leaving Water Temp: Unit Off",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4277,
      "documented": "34278",
      "name": "Diagnostic: Low Evap Leaving Water Temp: Unit On",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4278,
      "documented": "34279",
      "name": "Diagnostic: Low Evaporator Refrigerant Temperature Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4279,
      "documented": "34280",
      "name": "Diagnostic: Low Evaporator Refrigerant Temperature Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4280,
      "documented": "34281",
      "name": "Diagnostic: Low Evaporator Water Flow",
      "description": "Diagnostic flag. Needs: Evap Water Flow Measurement",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4281,
      "documented": "34282",
      "name": "Diagnostic: Low Oil Temperature Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4282,
      "documented": "34283",
      "name": "Diagnostic: Low Oil Temperature Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4283,
      "documented": "34284",
      "name": "Diagnostic: Momentary Power Loss Circuit 1",
      "description": "Diagnostic flag. Needs: Momentary Power Loss",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4284,
      "documented": "34285",
      "name": "Diagnostic: Momentary Power Loss Circuit 2",
      "description": "Diagnostic flag. Needs: Momentary Power Loss",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4285,
      "documented": "34286",
      "name": "Diagnostic: Motor Current Overload Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4286,
      "documented": "34287",
      "name": "Diagnostic: Motor Current Overload Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4287,
      "documented": "34288",
      "name": "Diagnostic: Motor Winding Temperature 1 Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4288,
      "documented": "34289",
      "name": "Diagnostic: Motor Winding Temperature 1 Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4289,
      "documented": "34290",
      "name": "Diagnostic: Motor Winding Temperature 2 Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4290,
      "documented": "34291",
      "name": "Diagnostic: Motor Winding Temperature 2 Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4291,
      "documented": "34292",
      "name": "Diagnostic: Motor Winding Temperature 3 Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4292,
      "documented": "34293",
      "name": "Diagnostic: Motor Winding Temperature 3 Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4293,
      "documented": "34294",
      "name": "Diagnostic: MP: Invalid Configuration",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4294,
      "documented": "34295",
      "name": "Diagnostic: MP: Reset Has Occurred",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4295,
      "documented": "34296",
      "name": "Diagnostic: Oil Pressure Sensor Calibration Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4296,
      "documented": "34297",
      "name": "Diagnostic: Oil Pressure Sensor Calibration Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4297,
      "documented": "34298",
      "name": "Diagnostic: Oil Pump Discharge Pressure Transducer Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4298,
      "documented": "34299",
      "name": "Diagnostic: Oil Pump Discharge Pressure Transducer Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4299,
      "documented": "34300",
      "name": "Diagnostic: Oil Tank Pressure Transducer Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4300,
      "documented": "34301",
      "name": "Diagnostic: Oil Tank Pressure Transducer Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4301,
      "documented": "34302",
      "name": "Diagnostic: Oil Tank Temperature Sensor Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4302,
      "documented": "34303",
      "name": "Diagnostic: Oil Tank Temperature Sensor Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4303,
      "documented": "34304",
      "name": "Diagnostic: Outboard Bearing Pad Temp 1 Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4304,
      "documented": "34305",
      "name": "Diagnostic: Outboard Bearing Pad Temp 1 Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4305,
      "documented": "34306",
      "name": "Diagnostic: Outboard Bearing Pad Temp 2 Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4306,
      "documented": "34307",
      "name": "Diagnostic: Outboard Bearing Pad Temp 2 Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4307,
      "documented": "34308",
      "name": "Diagnostic: Outboard Bearing Pad Temp 3 Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4308,
      "documented": "34309",
      "name": "Diagnostic: Outboard Bearing Pad Temp 3 Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4309,
      "documented": "34310",
      "name": "Diagnostic: Outboard Bearing Temperature Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4310,
      "documented": "34311",
      "name": "Diagnostic: Outboard Bearing Temperature Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: CDHH",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4311,
      "documented": "34312",
      "name": "Diagnostic: Outdoor Air Temperature Sensor",
      "description": "Diagnostic flag. Needs: Outdoor Air Temp Sensor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4312,
      "documented": "34313",
      "name": "Diagnostic: Over Voltage Circuit 1",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4313,
      "documented": "34314",
      "name": "Diagnostic: Over Voltage Circuit 2",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4314,
      "documented": "34315",
      "name": "Diagnostic: Phase Loss Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4315,
      "documented": "34316",
      "name": "Diagnostic: Phase Loss Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4316,
      "documented": "34317",
      "name": "Diagnostic: Phase Reversal Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4317,
      "documented": "34318",
      "name": "Diagnostic: Phase Reversal Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4318,
      "documented": "34319",
      "name": "Diagnostic: Power Loss Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4319,
      "documented": "34320",
      "name": "Diagnostic: Power Loss Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4320,
      "documented": "34321",
      "name": "Diagnostic: Purge Carbon Regen Temp Limit Exceeded Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4321,
      "documented": "34322",
      "name": "Diagnostic: Purge Carbon Regen Temp Limit Exceeded Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4322,
      "documented": "34323",
      "name": "Diagnostic: Purge Carbon Regen Temp Not Satisfied Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4323,
      "documented": "34324",
      "name": "Diagnostic: Purge Carbon Regen Temp Not Satisfied Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4324,
      "documented": "34325",
      "name": "Diagnostic: Purge Carbon Regen Temperature Too Low Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4325,
      "documented": "34326",
      "name": "Diagnostic: Purge Carbon Regen Temperature Too Low Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4326,
      "documented": "34327",
      "name": "Diagnostic: Purge Carbon Tank Temperature Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4327,
      "documented": "34328",
      "name": "Diagnostic: Purge Carbon Tank Temperature Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4328,
      "documented": "34329",
      "name": "Diagnostic: Purge Cprsr Suction Rfgt Temp Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4329,
      "documented": "34330",
      "name": "Diagnostic: Purge Cprsr Suction Rfgt Temp Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4330,
      "documented": "34331",
      "name": "Diagnostic: Purge Daily Pumpout Limit Exceeded Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4331,
      "documented": "34332",
      "name": "Diagnostic: Purge Daily Pumpout Limit Exceeded Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4332,
      "documented": "34333",
      "name": "Diagnostic: Purge Liquid Level Too High Continuously Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4333,
      "documented": "34334",
      "name": "Diagnostic: Purge Liquid Level Too High Continuously Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4334,
      "documented": "34335",
      "name": "Diagnostic: Purge Liquid Level Too High Warning Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4335,
      "documented": "34336",
      "name": "Diagnostic: Purge Liquid Level Too High Warning Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4336,
      "documented": "34337",
      "name": "Diagnostic: Purge Liquid Temperature Sensor Circuit 1",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4337,
      "documented": "34338",
      "name": "Diagnostic: Purge Liquid Temperature Sensor Circuit 2",
      "description": "Diagnostic flag. Needs: Purge",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4338,
      "documented": "34339",
      "name": "Diagnostic: Purge Regen Cooldown Temp Too High Circuit 1",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4339,
      "documented": "34340",
      "name": "Diagnostic: Purge Regen Cooldown Temp Too High Circuit 2",
      "description": "Diagnostic flag. Needs: Purge w/Carbon tank",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4341,
      "documented": "34342",
      "name": "Diagnostic: Refrigerant Monitor Input",
      "description": "Diagnostic flag. Needs: Refrigerant Monitor",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4342,
      "documented": "34343",
      "name": "Diagnostic: Restart Inhibit Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4343,
      "documented": "34344",
      "name": "Diagnostic: Restart Inhibit Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4344,
      "documented": "34345",
      "name": "Diagnostic: Severe Current Unbalance Circuit 1",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4345,
      "documented": "34346",
      "name": "Diagnostic: Severe Current Unbalance Circuit 2",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4346,
      "documented": "34347",
      "name": "Diagnostic: Software Error 1001: Call Trane Service",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4347,
      "documented": "34348",
      "name": "Diagnostic: Software Error 1004: Call Trane Service",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4348,
      "documented": "34349",
      "name": "Diagnostic: Starter Comm Loss: Main Processor Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4349,
      "documented": "34350",
      "name": "Diagnostic: Starter Comm Loss: Main Processor Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4350,
      "documented": "34351",
      "name": "Diagnostic: Starter Contactor Interrupt Failure Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4351,
      "documented": "34352",
      "name": "Diagnostic: Starter Contactor Interrupt Failure Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4352,
      "documented": "34353",
      "name": "Diagnostic: Starter Did Not Fully Accelerate Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4353,
      "documented": "34354",
      "name": "Diagnostic: Starter Did Not Fully Accelerate Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4354,
      "documented": "34355",
      "name": "Diagnostic: Starter Did Not Transition Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4355,
      "documented": "34356",
      "name": "Diagnostic: Starter Did Not Transition Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4356,
      "documented": "34357",
      "name": "Diagnostic: Starter Dry Run Test Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4357,
      "documented": "34358",
      "name": "Diagnostic: Starter Dry Run Test Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4358,
      "documented": "34359",
      "name": "Diagnostic: Starter Failed to Arm/ Start Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4359,
      "documented": "34360",
      "name": "Diagnostic: Starter Failed to Arm/ Start Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4360,
      "documented": "34361",
      "name": "Diagnostic: Starter Fault Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4361,
      "documented": "34362",
      "name": "Diagnostic: Starter Fault Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4362,
      "documented": "34363",
      "name": "Diagnostic: Starter Fault Type I Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4363,
      "documented": "34364",
      "name": "Diagnostic: Starter Fault Type I Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4364,
      "documented": "34365",
      "name": "Diagnostic: Starter Fault Type II Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4365,
      "documented": "34366",
      "name": "Diagnostic: Starter Fault Type II Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4366,
      "documented": "34367",
      "name": "Diagnostic: Starter Fault Type III Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4367,
      "documented": "34368",
      "name": "Diagnostic: Starter Fault Type III Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4368,
      "documented": "34369",
      "name": "Diagnostic: Starter Module Memory Error Type 1 Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4369,
      "documented": "34370",
      "name": "Diagnostic: Starter Module Memory Error Type 1 Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4370,
      "documented": "34371",
      "name": "Diagnostic: Starter Module Memory Error Type 2 Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4371,
      "documented": "34372",
      "name": "Diagnostic: Starter Module Memory Error Type 2 Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4372,
      "documented": "34373",
      "name": "Diagnostic: Transition Complete Input Opened Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4373,
      "documented": "34374",
      "name": "Diagnostic: Transition Complete Input Opened Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4374,
      "documented": "34375",
      "name": "Diagnostic: Transition Complete Input Shorted Circuit 1",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4375,
      "documented": "34376",
      "name": "Diagnostic: Transition Complete Input Shorted Circuit 2",
      "description": "Diagnostic flag. Needs: EM Starters Solid State Starters Remote Mount Non-Comm AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4376,
      "documented": "34377",
      "name": "Diagnostic: Under Voltage Circuit 1",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4377,
      "documented": "34378",
      "name": "Diagnostic: Under Voltage Circuit 2",
      "description": "Diagnostic flag. Needs: Line Voltage Sensing",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4378,
      "documented": "34379",
      "name": "Diagnostic: Unexpected Differential Oil Pressure Circuit 1",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4379,
      "documented": "34380",
      "name": "Diagnostic: Unexpected Differential Oil Pressure Circuit 2",
      "description": "Diagnostic flag.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4380,
      "documented": "34381",
      "name": "Diagnostic: Unexpected Starter Shutdown Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4381,
      "documented": "34382",
      "name": "Diagnostic: Unexpected Starter Shutdown Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4382,
      "documented": "34383",
      "name": "Diagnostic: AFD Bus Over Voltage Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4383,
      "documented": "34384",
      "name": "Diagnostic: AFD Bus Over Voltage Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4384,
      "documented": "34385",
      "name": "Diagnostic: AFD Bus Under Voltage Circuit 1",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4385,
      "documented": "34386",
      "name": "Diagnostic: AFD Bus Under Voltage Circuit 2",
      "description": "Depends on starter/drive options; see the source configuration column.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4386,
      "documented": "34387",
      "name": "Diagnostic: AFD Motor Fault Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4387,
      "documented": "34388",
      "name": "Diagnostic: AFD Motor Fault Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4388,
      "documented": "34389",
      "name": "Diagnostic: AFD Precharge Fault Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4389,
      "documented": "34390",
      "name": "Diagnostic: AFD Precharge Fault Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4390,
      "documented": "34391",
      "name": "Diagnostic: AFD Over Temperature Circuit 1",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4391,
      "documented": "34392",
      "name": "Diagnostic: AFD Over Temperature Circuit 2",
      "description": "Diagnostic flag. Needs: Remote Mount Comm AFD - VFDB (PF6000)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4392,
      "documented": "34393",
      "name": "Diagnostic: AFD Mains Phase Loss Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4393,
      "documented": "34394",
      "name": "Diagnostic: AFD Mains Phase Loss Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4394,
      "documented": "34395",
      "name": "Diagnostic: AFD Motor Current Overload Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4395,
      "documented": "34396",
      "name": "Diagnostic: AFD Motor Current Overload Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4396,
      "documented": "34397",
      "name": "Diagnostic: AFD Ground Fault Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4397,
      "documented": "34398",
      "name": "Diagnostic: AFD Ground Fault Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4398,
      "documented": "34399",
      "name": "Diagnostic: AFD Short Circuit Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4399,
      "documented": "34400",
      "name": "Diagnostic: AFD Short Circuit Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4400,
      "documented": "34401",
      "name": "Diagnostic: AFD Safe Stop Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4401,
      "documented": "34402",
      "name": "Diagnostic: AFD Safe Stop Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4402,
      "documented": "34403",
      "name": "Diagnostic: AFD Fault Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4403,
      "documented": "34404",
      "name": "Diagnostic: AFD Fault Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4404,
      "documented": "34405",
      "name": "Diagnostic: AFD Speed Configuration Mismatch Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4405,
      "documented": "34406",
      "name": "Diagnostic: AFD Speed Configuration Mismatch Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4406,
      "documented": "34407",
      "name": "Diagnostic: AFD General Failure Circuit 1",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4407,
      "documented": "34408",
      "name": "Diagnostic: AFD General Failure Circuit 2",
      "description": "Diagnostic flag. Needs: TR200 Modbus AFD",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4408,
      "documented": "34409",
      "name": "Comm Loss: Heat Recovery Differential Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4409,
      "documented": "34410",
      "name": "Comm Loss: Heat Recovery Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4410,
      "documented": "34411",
      "name": "Comm Loss: Heat Recovery Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4411,
      "documented": "34412",
      "name": "Comm Loss: Heat Recovery Water Flow Switch",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4412,
      "documented": "34413",
      "name": "Comm Loss: External Diagnostic Reset",
      "description": "Diagnostic flag. Needs: External Diagnostic Reset",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4413,
      "documented": "34414",
      "name": "Diagnostic: Heat Recovery Diff Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4414,
      "documented": "34415",
      "name": "Diagnostic: Heat Recovery Entering Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4415,
      "documented": "34416",
      "name": "Diagnostic: Heat Recovery Leaving Water Pressure",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4416,
      "documented": "34417",
      "name": "Diagnostic: Inverted Heat Recovery Water Temperature",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4417,
      "documented": "34418",
      "name": "Comm Loss: Condenser Rfgt Valve Feedback Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4418,
      "documented": "34419",
      "name": "Comm Loss: Condenser Rfgt Valve Feedback Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4419,
      "documented": "34420",
      "name": "Comm Loss: Economizer Rfgt Valve Feedback Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4420,
      "documented": "34421",
      "name": "Comm Loss: Economizer Rfgt Valve Feedback Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4421,
      "documented": "34422",
      "name": "Comm Loss: Economizer Refrigerant Pressure Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4422,
      "documented": "34423",
      "name": "Comm Loss: Economizer Refrigerant Pressure Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4423,
      "documented": "34424",
      "name": "Diagnostic: Economizer Rfgt Valve Loss of Control Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4424,
      "documented": "34425",
      "name": "Diagnostic: Economizer Rfgt Valve Loss of Control Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4425,
      "documented": "34426",
      "name": "Diagnostic: Condenser Rfgt Valve Loss of Control Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4426,
      "documented": "34427",
      "name": "Diagnostic: Condenser Rfgt Valve Loss of Control Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4427,
      "documented": "34428",
      "name": "Diagnostic: Low Condenser Water Flow",
      "description": "Diagnostic flag. Needs: Hot Water Control",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4428,
      "documented": "34429",
      "name": "Diagnostic: Low Heat Recovery Water Flow",
      "description": "Diagnostic flag. Needs: Heat Recovery",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4429,
      "documented": "34430",
      "name": "Diagnostic: Economizer Refrigerant Pressure Circuit 1",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4430,
      "documented": "34431",
      "name": "Diagnostic: Economizer Refrigerant Pressure Circuit 2",
      "description": "Diagnostic flag. Needs: 6\" or 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4431,
      "documented": "34432",
      "name": "Diagnostic: AFD Inverter Heatsink Over Temp Circuit 1",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4432,
      "documented": "34433",
      "name": "Diagnostic: AFD Emergency Stop Fault Circuit 1",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4433,
      "documented": "34434",
      "name": "Diagnostic: AFD Drive Fault Circuit 1",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4434,
      "documented": "34435",
      "name": "Diagnostic: AFD Inverter Heatsink Over Temp Circuit 2",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4435,
      "documented": "34436",
      "name": "Diagnostic: AFD Emergency Stop Fault Circuit 2",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4436,
      "documented": "34437",
      "name": "Diagnostic: AFD Drive Fault Circuit 2",
      "description": "Diagnostic flag. Needs: UM AFD w/o THD filter (Inovance) MV Remote Mount COMM AFD (Inovance)",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4437,
      "documented": "34438",
      "name": "Comm Loss: Condenser Rfgt Valve Circuit 1",
      "description": "Diagnostic flag. Needs: 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4438,
      "documented": "34439",
      "name": "Comm Loss: Condenser Rfgt Valve Circuit 2",
      "description": "Diagnostic flag. Needs: 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4439,
      "documented": "34440",
      "name": "Comm Loss: Economizer Rfgt Valve Circuit 1",
      "description": "Diagnostic flag. Needs: 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4440,
      "documented": "34441",
      "name": "Comm Loss: Economizer Rfgt Valve Circuit 2",
      "description": "Diagnostic flag. Needs: 8\" Control Valves",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "In Alarm"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read the analog inputs as pairs of input registers (float, high word first) and the binary/multi-state points as single registers. Write the BAS setpoints and command points in the 4xxxx holding range.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 10,
        "why": "Active chilled water setpoint"
      },
      {
        "table": "input_register",
        "address": 22,
        "why": "Evaporator leaving water temperature"
      },
      {
        "table": "input_register",
        "address": 24,
        "why": "Evaporator entering water temperature"
      },
      {
        "table": "input_register",
        "address": 2010,
        "why": "Running mode"
      },
      {
        "table": "input_register",
        "address": 3020,
        "why": "Chiller running state"
      },
      {
        "table": "input_register",
        "address": 3025,
        "why": "Diagnostic present"
      },
      {
        "table": "holding_register",
        "address": 10,
        "why": "Chilled water setpoint (BAS)"
      },
      {
        "table": "holding_register",
        "address": 2010,
        "why": "BAS chiller mode command"
      },
      {
        "table": "holding_register",
        "address": 3014,
        "why": "Chiller auto/stop command (BAS)"
      },
      {
        "table": "holding_register",
        "address": 3011,
        "why": "Reset diagnostic"
      }
    ],
    "enable": "On the Symbio 800 web interface go to Installation > Identification and Communications > Protocol Configuration and select Modbus RTU or Modbus TCP (per Trane's Symbio 800 integration guides).",
    "watchdog": null,
    "quirks": [
      "Analog values are 32-bit floats in two consecutive registers, high word first.",
      "0xFFFF in a binary or multi-state register and NaN in an analog register mean the value is invalid or not present."
    ],
    "setup": [
      "The Modbus RTU address comes from the controller's rotary dials (1-247); address 000 disables Modbus RTU.",
      "Serial defaults are 19200 bps, even parity, 1 stop bit (set in the web interface's Protocol Configuration tab); wire RS-485 to the P1 link.",
      "Modbus TCP uses Ethernet port 1 (port 2 is reserved for the touch screen) and the IP address set on the IP Configuration tab; the rotary address is ignored for TCP and the Wi-Fi module is not supported for Modbus TCP."
    ],
    "gotchas": [
      "Points not supported by the unit's configuration are absent; confirm the configuration dependencies before mapping."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
