{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)",
  "model_slug": "centravac-duplex-uc800",
  "short_model": "CenTraVac Duplex UC800",
  "aliases": [
    "CTV-Duplex",
    "CTVD",
    "CenTraVac Duplex",
    "Duplex CenTraVac UC800"
  ],
  "equipment_type": "Chiller",
  "applies_to": "Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).",
  "summary": "Trane's Duplex CenTraVac is a two-circuit water-cooled centrifugal chiller. Its Tracer UC800 controller has a native Modbus map in which every point is one 16-bit register with a fixed SI scaling per register type (temperatures in 0.01 °C, pressures in 0.1 kPa, percent in 0.005 % steps). This map covers the BAS command registers and the input registers for water and refrigerant temperatures, pressures, starter and AFD values, bearing and winding temperatures and status enums.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The list prints Modicon register numbers: 4xxxx are holding registers and 3xxxx input registers, so 40001 is holding register address 0 and 30010 is input register address 9."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Symbio 800 Integration Points List, BACnet/Modbus, CTV-Duplex (UC800)",
    "doc_number": "BAS-PTS030A-EN",
    "revision_date": "2024-12-06",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf",
    "pages": "p. 34 (Modbus object format), pp. 35-44 (holding and input register tables)"
  },
  "notes": [
    "The object-format table gives one fixed encoding per register type: Binary/Enumeration/Current/Voltage/Power/Concentration/Frequency/Flow/Pressure are unsigned 16-bit; Percent, Power Factor, Differential Pressure and Temperature are signed 16-bit. Scales: Temperature 0.01 °C, Pressure and Differential Pressure 0.1 kPa (printed as absolute for both), Percent 0.005 % (20,000 = 100 %), Power Factor 0.005, Frequency 0.1 Hz, Flow water L/min, Flow air L/s, Power kW, Current A, Voltage V.",
    "Values are always SI in this native map; there is no I-P switch in the list.",
    "Left out: all Time Interval points (purge timers, pumpout counters, refrigeration life, compressor running time). They are 32-bit (u32) over two registers and the list does not state the word order.",
    "Left out: Compressor Starts Ckt1/Ckt2 (30086, 30142). Their type 'Count' is not defined in the object-format table and they span two registers.",
    "Left out: Circuit Available Ckt1/Ckt2 (30217, 30218), printed with no register type.",
    "Differential refrigerant pressure and oil differential pressure appear twice: 30058/30061 (Ckt1) and 30114/30117 (Ckt2) use the Pressure type, and 30187-30190 repeat them with the signed Differential Pressure type.",
    "Last Diagnostic Code (30025) points to the diagnostic list in the BACnet part of the document; codes are not reproduced.",
    "BAS-PTS029A-EN (CTV-Simplex UC800) carries a Modbus section that is essentially the same Duplex table (Software Type 458 = CTVD), so no separate Simplex map is made from it.",
    "The points list does not name the Modbus transport (RTU or TCP); it refers to BAS-SVP083*-EN for protocol setup, so confirm the transport in the controller configuration.",
    "30181 and 30182 are both printed as 'AFD Input Current L2 Ckt2'; the names are kept as printed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "BAS Chiller Auto Stop Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "BAS Chiller Mode Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Cool",
        "1": "Heat",
        "2": "Ice",
        "3": "Free Cool"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "BAS Chilled Water Setpoint",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "BAS Current Limit Setpoint",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "BAS Hot Water Setpoint",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "BAS Base Loading Setpoint",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "BAS Base Loading Enable",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "BAS Diagnostic Reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "Evaporator Pump Override",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "Condenser Pump Override",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "Circuit Lockout Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Locked"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "Circuit Lockout Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Locked"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "30001",
      "name": "Software Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "458": "CTVD"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "30002",
      "name": "Software Revision",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "30003",
      "name": "Chiller Running",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "30004",
      "name": "Unit Average Line Current",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "30005",
      "name": "Active Current Limit Setpoint",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "30006",
      "name": "Active Base Loading Setpt",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 6,
      "documented": "30007",
      "name": "Unit Power Consumption",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "30008",
      "name": "Calculated Chiller Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 8,
      "documented": "30009",
      "name": "Approx Unit Heating Power",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 9,
      "documented": "30010",
      "name": "Active Cool/Heat Setpoint Temperature",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "30011",
      "name": "Evap Leaving Water Temp",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 11,
      "documented": "30012",
      "name": "Evap Entering Water Temp",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 12,
      "documented": "30013",
      "name": "Cond Entering Water Temp",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 13,
      "documented": "30014",
      "name": "Cond Leaving Water Temp",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 14,
      "documented": "30015",
      "name": "Evaporator Pump Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 15,
      "documented": "30016",
      "name": "Evaporator Water Flow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "30017",
      "name": "Approx Evap Water Flow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "30018",
      "name": "Evap Differential Wtr Press",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 18,
      "documented": "30019",
      "name": "Condenser Pump Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "30020",
      "name": "Condenser Water Flow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "30021",
      "name": "Approx Cond Water Flow",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "30022",
      "name": "Cond Differential Wtr Press",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "30023",
      "name": "Second Condenser Entering Water Temperature",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "30024",
      "name": "Second Condenser Leaving Water Temperature",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "30025",
      "name": "Last Diagnostic Code",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "30026",
      "name": "Chiller Running Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Off/Idle (Auto)",
        "1": "Starting",
        "2": "Running",
        "3": "Stopping"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 26,
      "documented": "30027",
      "name": "Chiller Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Cool",
        "1": "Heat",
        "2": "Ice",
        "3": "Free Cool"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 27,
      "documented": "30028",
      "name": "Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "BAS+External+Loc al",
        "1": "External+Local",
        "2": "Local"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "30029",
      "name": "Active Chilled Water Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Front Panel",
        "1": "External",
        "2": "Ice Machine",
        "3": "BAS"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 29,
      "documented": "30030",
      "name": "Active Current Limit Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Front Panel",
        "1": "External",
        "2": "Ice Machiine",
        "3": "BAS"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 30,
      "documented": "30031",
      "name": "Active Base Loading Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Front Panel",
        "1": "External",
        "2": "Ice Machiine",
        "3": "BAS"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 31,
      "documented": "30032",
      "name": "Active Hot Water Setpoint Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Front Panel",
        "1": "External",
        "2": "Ice Machiine",
        "3": "BAS"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 32,
      "documented": "30033",
      "name": "Front Panel Auto/Stop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 33,
      "documented": "30034",
      "name": "Front Panel Chiller Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Cool",
        "1": "Heat",
        "2": "Ice",
        "3": "Free Cool"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 34,
      "documented": "30035",
      "name": "Front Panel Chilled Water Setpt",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "30036",
      "name": "Front Panel Current Limit Setpoint",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "30037",
      "name": "Front Panel Hot Water Setpt",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "30038",
      "name": "Front Panel Base Loading Setpt",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "30039",
      "name": "Front Panel Base Loading Command",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "30040",
      "name": "External Auto Stop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 40,
      "documented": "30041",
      "name": "Ext Chilled Wtr Setpt",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 41,
      "documented": "30042",
      "name": "Ext Current Limit Setpt",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 42,
      "documented": "30043",
      "name": "External Base Loading Setpoint",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 43,
      "documented": "30044",
      "name": "Emergency Stop",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 44,
      "documented": "30045",
      "name": "Manual Override Exists",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 45,
      "documented": "30046",
      "name": "Base Loading",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 46,
      "documented": "30047",
      "name": "Alarm Present",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 47,
      "documented": "30048",
      "name": "Run Enabled",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 48,
      "documented": "30049",
      "name": "Local Setpoint Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 49,
      "documented": "30050",
      "name": "Maximum Capacity Relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 50,
      "documented": "30051",
      "name": "Limit Mode Relay Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 51,
      "documented": "30052",
      "name": "Head Relief Request Relay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 53,
      "documented": "30054",
      "name": "Refrigerant Monitor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 54,
      "documented": "30055",
      "name": "Compressor Running Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 55,
      "documented": "30056",
      "name": "Evaporator Refrigerant Pressure Ckt1",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 56,
      "documented": "30057",
      "name": "Condenser Refrigerant Pressure Ckt1",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 57,
      "documented": "30058",
      "name": "Differential Refrigerant Pressure Ckt1",
      "description": "Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 58,
      "documented": "30059",
      "name": "Oil Tank Pressure Ckt1",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 59,
      "documented": "30060",
      "name": "Oil Pump Discharge Pressure Ckt1",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 60,
      "documented": "30061",
      "name": "Oil Differential Pressure Ckt1",
      "description": "Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 61,
      "documented": "30062",
      "name": "Oil Tank Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 62,
      "documented": "30063",
      "name": "Evaporator Saturated Rfgt Temp Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 63,
      "documented": "30064",
      "name": "Condenser Saturated Rfgt Temp Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 64,
      "documented": "30065",
      "name": "Compressor Rfgt Discharge Temp Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 65,
      "documented": "30066",
      "name": "IGV 1 Percent Open Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 66,
      "documented": "30067",
      "name": "IGV 2 Percent Open Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 67,
      "documented": "30068",
      "name": "Purge Compressor Relay Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 68,
      "documented": "30069",
      "name": "Pumpout Relay Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 69,
      "documented": "30070",
      "name": "Purge Regen Valve Solenoid Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 70,
      "documented": "30071",
      "name": "Purge Carbon Tank Temp Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 71,
      "documented": "30072",
      "name": "Purge Liquid Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 72,
      "documented": "30073",
      "name": "Purge Rfgt Compressor Suction Temp Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 89,
      "documented": "30090",
      "name": "Starter Voltage Phase AB Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 90,
      "documented": "30091",
      "name": "Starter Voltage Phase BC Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 91,
      "documented": "30092",
      "name": "Starter Voltage Phase CA Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 92,
      "documented": "30093",
      "name": "Starter Average Phase Voltage Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 93,
      "documented": "30094",
      "name": "Starter Current L1 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 94,
      "documented": "30095",
      "name": "Starter Current L2 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 95,
      "documented": "30096",
      "name": "Starter Current L3 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 96,
      "documented": "30097",
      "name": "Average Line Current Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 97,
      "documented": "30098",
      "name": "Starter Current L1 % RLA Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 98,
      "documented": "30099",
      "name": "Starter Current L2 % RLA Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 99,
      "documented": "30100",
      "name": "Starter Current L3 % RLA Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 100,
      "documented": "30101",
      "name": "Average Line Current % RLA Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 101,
      "documented": "30102",
      "name": "Starter Power Consumption Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "30103",
      "name": "Starter Load Power Factor Ckt1",
      "description": "Power factor type: 200 = 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 103,
      "documented": "30104",
      "name": "Inboard Bearing Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 104,
      "documented": "30105",
      "name": "Outboard Bearing Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "30106",
      "name": "Motor Winding Temp 1 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "30107",
      "name": "Motor Winding Temp 2 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "30108",
      "name": "Motor Winding Temp 3 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "30109",
      "name": "Frequency Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "30110",
      "name": "AFD Transistor Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 110,
      "documented": "30111",
      "name": "Compressor Running Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 111,
      "documented": "30112",
      "name": "Evaporator Refrigerant Pressure Ckt2",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 112,
      "documented": "30113",
      "name": "Condenser Refrigerant Pressure Ckt2",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 113,
      "documented": "30114",
      "name": "Differential Refrigerant Pressure Ckt2",
      "description": "Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 114,
      "documented": "30115",
      "name": "Oil Tank Pressure Ckt2",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 115,
      "documented": "30116",
      "name": "Oil Pump Discharge Pressure Ckt2",
      "description": "Absolute pressure, 0.1 kPa per count.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "30117",
      "name": "Oil Differential Pressure Ckt2",
      "description": "Pressure type (0.1 kPa per count); the same point is repeated signed at 30187-30190.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "30118",
      "name": "Oil Tank Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 118,
      "documented": "30119",
      "name": "Evaporator Saturated Rfgt Temp Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 119,
      "documented": "30120",
      "name": "Condenser Saturated Rfgt Temp Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 120,
      "documented": "30121",
      "name": "Compressor Rfgt Discharge Temp Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 121,
      "documented": "30122",
      "name": "IGV 1 Percent Open Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 122,
      "documented": "30123",
      "name": "IGV 2 Percent Open Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 123,
      "documented": "30124",
      "name": "Purge Compressor Relay Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 124,
      "documented": "30125",
      "name": "Pumpout Relay Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 125,
      "documented": "30126",
      "name": "Purge Regen Valve Solenoid Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "False/Off/No/Disabled/Stop",
        "1": "True/On/Yes/Enabled/Auto"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 126,
      "documented": "30127",
      "name": "Purge Carbon Tank Temp Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 127,
      "documented": "30128",
      "name": "Purge Liquid Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 128,
      "documented": "30129",
      "name": "Purge Rfgt Compressor Suction Temp Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 145,
      "documented": "30146",
      "name": "Starter Voltage Phase AB Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 146,
      "documented": "30147",
      "name": "Starter Voltage Phase BC Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 147,
      "documented": "30148",
      "name": "Starter Voltage Phase CA Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 148,
      "documented": "30149",
      "name": "Starter Average Phase Voltage Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 149,
      "documented": "30150",
      "name": "Starter Current L1 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 150,
      "documented": "30151",
      "name": "Starter Current L2 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 151,
      "documented": "30152",
      "name": "Starter Current L3 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 152,
      "documented": "30153",
      "name": "Average Line Current Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 153,
      "documented": "30154",
      "name": "Starter Current L1 % RLA Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 154,
      "documented": "30155",
      "name": "Starter Current L2 % RLA Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 155,
      "documented": "30156",
      "name": "Starter Current L3 % RLA Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 156,
      "documented": "30157",
      "name": "Average Line Current % RLA Ckts",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 157,
      "documented": "30158",
      "name": "Starter Power Consumption Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 158,
      "documented": "30159",
      "name": "Starter Load Power Factor Ckt2",
      "description": "Power factor type: 200 = 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 159,
      "documented": "30160",
      "name": "Inboard Bearing Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 160,
      "documented": "30161",
      "name": "Outboard Bearing Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 161,
      "documented": "30162",
      "name": "Motor Winding Temperature 1 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 162,
      "documented": "30163",
      "name": "Motor Winding Temperature 2 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 163,
      "documented": "30164",
      "name": "Motor Winding Temperature 3 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 164,
      "documented": "30165",
      "name": "Frequency Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 165,
      "documented": "30166",
      "name": "AFD Transistor Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 166,
      "documented": "30167",
      "name": "AFD Input Frequency Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 167,
      "documented": "30168",
      "name": "AFD Average Input Current Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 168,
      "documented": "30169",
      "name": "AFD Output Voltage Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 169,
      "documented": "30170",
      "name": "AFD Input Current L1 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 170,
      "documented": "30171",
      "name": "AFD Input Current L2 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 171,
      "documented": "30172",
      "name": "AFD Input Current L3 Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 173,
      "documented": "30174",
      "name": "AFD Inverter Base Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 174,
      "documented": "30175",
      "name": "AFD Rectifier Base Temperature Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 175,
      "documented": "30176",
      "name": "AFD Output Power Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 176,
      "documented": "30177",
      "name": "AFD Input Frequency Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 177,
      "documented": "30178",
      "name": "AFD Average Input Current Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 178,
      "documented": "30179",
      "name": "AFD Output Voltage Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 179,
      "documented": "30180",
      "name": "AFD Input Current L1 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 180,
      "documented": "30181",
      "name": "AFD Input Current L2 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 181,
      "documented": "30182",
      "name": "AFD Input Current L2 Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 183,
      "documented": "30184",
      "name": "AFD Inverter Base Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 184,
      "documented": "30185",
      "name": "AFD Rectifier Base Temperature Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 185,
      "documented": "30186",
      "name": "AFD Output Power Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 186,
      "documented": "30187",
      "name": "Differential Refrigerant Pressure Ckt1",
      "description": "Differential pressure, 0.1 kPa per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 187,
      "documented": "30188",
      "name": "Differential Refrigerant Pressure Ckt2",
      "description": "Differential pressure, 0.1 kPa per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 188,
      "documented": "30189",
      "name": "Oil Differential Pressure Ckt1",
      "description": "Differential pressure, 0.1 kPa per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 189,
      "documented": "30190",
      "name": "Oil Differential Pressure Ckt2",
      "description": "Differential pressure, 0.1 kPa per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 190,
      "documented": "30191",
      "name": "AFD Motor Voltage U Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 191,
      "documented": "30192",
      "name": "AFD Motor Voltage VCkt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 192,
      "documented": "30193",
      "name": "AFD Motor Voltage WCkt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 193,
      "documented": "30194",
      "name": "AFD IGBT Temperature U Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 194,
      "documented": "30195",
      "name": "AFD IGBT Temperature V Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 195,
      "documented": "30196",
      "name": "AFD IGBT Temperature W Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 196,
      "documented": "30197",
      "name": "AFD Percent RLA Ripple Ckt1",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 197,
      "documented": "30198",
      "name": "DC Bus Voltage Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 198,
      "documented": "30199",
      "name": "AFD Motor Voltage U Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 199,
      "documented": "30200",
      "name": "AFD Motor Voltage V Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 200,
      "documented": "30201",
      "name": "AFD Motor Voltage W Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 201,
      "documented": "30202",
      "name": "AFD IGBT Temperature U Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 202,
      "documented": "30203",
      "name": "AFD IGBT Temperature V Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 203,
      "documented": "30204",
      "name": "AFD IGBT Temperature W Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 204,
      "documented": "30205",
      "name": "AFD Percent RLA Ripple Ckt2",
      "description": "Percent type: 20,000 = 100 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.005,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 205,
      "documented": "30206",
      "name": "DC Bus Voltage Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 206,
      "documented": "30207",
      "name": "Outboard Bearing Pad Temperature 1 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 207,
      "documented": "30208",
      "name": "Outboard Bearing Pad Temperature 2 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "30209",
      "name": "Outboard Bearing Pad Temperature 3 Ckt1",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 209,
      "documented": "30210",
      "name": "Outboard Bearing Pad Temperature 1 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "30211",
      "name": "Outboard Bearing Pad Temperature 2 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 211,
      "documented": "30212",
      "name": "Outboard Bearing Pad Temperature 3 Ckt2",
      "description": "0.01 °C per count.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 212,
      "documented": "30213",
      "name": "Refrigerant Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "R11",
        "1": "R12",
        "2": "R22",
        "3": "R123",
        "4": "R134a",
        "5": "R407C",
        "6": "R410A",
        "7": "R113",
        "8": "R114",
        "9": "R500",
        "10": "R502",
        "11": "R404A",
        "12": "R513A",
        "13": "R1233zd(E)",
        "14": "R514A",
        "15": "R1234ze-(E)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 214,
      "documented": "30215",
      "name": "Frequency Command Ckt1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 215,
      "documented": "30216",
      "name": "Frequency Command Ckt2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Write 40001 (auto/stop), 40002 (mode) and 40003 (chilled-water setpoint, 0.01 °C) and poll the 3xxxx input registers with function 04. Every value is a single register; apply the per-type scale from the object-format table.",
    "minimum_registers": [
      {
        "table": "input_register",
        "address": 2,
        "why": "Chiller running"
      },
      {
        "table": "input_register",
        "address": 25,
        "why": "Chiller running status"
      },
      {
        "table": "input_register",
        "address": 10,
        "why": "Evaporator leaving water temperature"
      },
      {
        "table": "input_register",
        "address": 9,
        "why": "Active cool/heat setpoint"
      },
      {
        "table": "input_register",
        "address": 46,
        "why": "Alarm present"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Chiller auto/stop command"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Chiller mode command"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Chilled water setpoint (BAS)"
      },
      {
        "table": "holding_register",
        "address": 7,
        "why": "Diagnostic reset"
      }
    ],
    "enable": "The points list does not describe setup; it names BAS-SVP083*-EN as its reference integration guide for enabling Modbus on the controller.",
    "watchdog": null,
    "quirks": [
      "Percent registers count in 0.005 % steps (20,000 = 100 %), not 0.1 %.",
      "Temperatures are signed hundredths of a degree Celsius; pressures are tenths of a kPa."
    ],
    "setup": [
      "Unit address, baud and TCP settings are set in the controller's protocol configuration; the list itself gives no defaults."
    ],
    "gotchas": [
      "Points not supported by the unit's configuration are absent or invalid; the list applies to Duplex (two-compressor) machines."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
