{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "TCDU coolant distribution unit (data-centre liquid cooling)",
  "model_slug": "tcdu-coolant-distribution-unit",
  "short_model": "Trane TCDU",
  "aliases": [
    "TCDU",
    "Trane CDU",
    "Trane Coolant Distribution Unit",
    "DC-SVX001A"
  ],
  "equipment_type": "Pump (data-centre coolant distribution unit)",
  "applies_to": "Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).",
  "summary": "Liquid-to-liquid coolant distribution unit that moves heat from a direct-to-chip server loop (TCS) to facility water (FWS) using two variable-speed pumps and a control valve. Modbus TCP exposes one block of 16-bit holding registers: pressures, flows, temperatures, pump and valve values, setpoints, sensor range states and packed status and error words.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 503
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The register list prints Modicon holding registers starting at 40001, so 40001 is wire address 0 and 40049 is wire address 48."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Installation, Operation, and Maintenance: Coolant Distribution Unit",
    "doc_number": "DC-SVX001A-EN",
    "revision_date": "2025-04",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Installation%20Operation%20and%20Maintenance/DC-SVX001A-EN_04302025.pdf",
    "pages": "p. 71 (Modbus TCP interface, port 503), pp. 98-104 (Table 34 Modbus TCP register list)"
  },
  "notes": [
    "Every register is a signed 16-bit value (data type 'INT 16'). The 'Multiplier' column is the factor applied before sending (x10 means 25.3 °C is sent as 253), so scales here are 0.1 / 0.01. The manual's REST API table states the same read scales (x0.1 for temperature, percent and kW, x0.01 for pressure).",
    "Pressure units are bar gauge as printed ('barg'); flow is litres per minute ('LPM').",
    "The 23 'State' registers (40065-40087) are described only as 'per enumeration range state below', but no state table follows in this revision; their codes are left blank.",
    "The threshold pointer block (40088-40090) needs an index-to-threshold table that the register list does not include, and the threshold value's multiplier is printed as 'Varies'.",
    "Left out: spare and reserved registers (40019-40022, 40050, 40064, 40097-40101) and FWS dT limiting setpoint 40063 (printed with no multiplier, unit or description).",
    "TCS Pump 2 Pressure (40025) carries the description of pump 1 in the source; the register name says pump 2 and is used here.",
    "Register numbers are printed from 40001 in 5-digit Modicon form; the manual gives no separate offset statement, so 40001 is taken as wire address 0."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "40001",
      "name": "Modbus comm check counter",
      "description": "Counts up and loops 1-255; use as a heartbeat.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "40002",
      "name": "Summarized fault / common fault",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Normal",
        "1": "At least one warning",
        "2": "At least one alarm or instrument failure"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "40003",
      "name": "System role",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Master / standalone",
        "1": "Slave ID1",
        "2": "Slave ID2",
        "3": "Slave ID3"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "40004",
      "name": "Ambient temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "40005",
      "name": "Ambient dew point",
      "description": "Calculated dew point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "40006",
      "name": "Ambient relative humidity",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "40007",
      "name": "FWS input pressure 1",
      "description": "Facility water supply pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "40008",
      "name": "FWS input pressure 2",
      "description": "Facility water supply pressure after the strainer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "40009",
      "name": "FWS output pressure",
      "description": "Facility water return pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "40010",
      "name": "FWS strainer dP",
      "description": "Pressure drop across the facility-side strainer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "40011",
      "name": "FWS loop dP",
      "description": "Facility supply minus return pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "40012",
      "name": "FWS flow rate",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "40013",
      "name": "FWS input temperature",
      "description": "Facility water supply temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "40014",
      "name": "FWS output temperature",
      "description": "Facility water return temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "40015",
      "name": "FWS dT",
      "description": "Facility supply/return temperature difference.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "40016",
      "name": "FWS valve position command",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "FWS valve position feedback",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "FWS cooling",
      "description": "Cooling duty calculated on the facility side.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "TCS loop dP",
      "description": "Technology cooling loop supply minus return pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "TCS pump 1 pressure",
      "description": "Pump 1 outlet pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "TCS pump 2 pressure",
      "description": "Pump 2 outlet pressure.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "TCS supply pressure",
      "description": "Technology cooling supply pressure after the strainer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "TCS return pressure",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "TCS strainer 1 dP",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029",
      "name": "TCS strainer 2 dP",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "40030",
      "name": "TCS flow rate 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "TCS flow rate 2",
      "description": "Redundant flow reading, if fitted.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "40032",
      "name": "TCS supply temperature",
      "description": "Coolant temperature to the IT load.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "TCS return temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "40034",
      "name": "TCS dT",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "40035",
      "name": "TCS pump 1 speed",
      "description": "Commanded speed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "40036",
      "name": "TCS pump 2 speed",
      "description": "Commanded speed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "40037",
      "name": "TCS cooling",
      "description": "Cooling duty calculated on the technology side.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "40038",
      "name": "TCS pump 1 output power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "40039",
      "name": "TCS pump 1 inverter drive temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "40040",
      "name": "TCS pump 1 kWh meter",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40041",
      "name": "TCS pump 1 MWh meter",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "40042",
      "name": "TCS pump 2 output power",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kW",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "40043",
      "name": "TCS pump 2 inverter drive temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "40044",
      "name": "TCS pump 2 kWh meter",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "TCS pump 2 MWh meter",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "40046",
      "name": "TCS static pressure setpoint",
      "description": "Pressure at which the fill pump switches on.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 46,
      "documented": "40047",
      "name": "Condensation control dew point",
      "description": "Dew point where condensation control starts limiting TCS supply temperature.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 47,
      "documented": "40048",
      "name": "System ATD target",
      "description": "Target approach (TCS supply minus FWS supply) for fault-tolerant operation.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 48,
      "documented": "40049",
      "name": "TCS supply temperature setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "40051",
      "name": "TCS fixed flow rate setpoint",
      "description": "Used in fixed-flow pump mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052",
      "name": "TCS fixed dP setpoint",
      "description": "Used in fixed-dP pump mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "bar(g)",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "TCS fixed speed, single-pump mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40054",
      "name": "TCS fixed speed, dual-pump mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40055",
      "name": "TCS pump 1 speed in manual mode",
      "description": "Applies when pump 1 is in manual mode and switched on at the HMI.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40056",
      "name": "TCS pump 2 speed in manual mode",
      "description": "Applies when pump 2 is in manual mode and switched on at the HMI.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "TCS pump control mode",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Fixed flow",
        "2": "Fixed dP",
        "3": "Fixed speed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "40058",
      "name": "TCS pump cycle duty duration",
      "description": "Run time before changeover to the partner pump in single-pump mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "40059",
      "name": "FWS flow rate control mode",
      "description": "Facility-side ePICV valve control mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "TCS temperature control",
        "1": "Flow control",
        "2": "Energy control"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 59,
      "documented": "40060",
      "name": "FWS valve manual %",
      "description": "Fixed valve opening in manual mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 60,
      "documented": "40061",
      "name": "Data log interval",
      "description": "0 = 0.5 s; 1-300 = interval in seconds.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "40062",
      "name": "FWS fixed flow rate setpoint",
      "description": "ePICV fixed-flow mode setpoint.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "L/min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "40065",
      "name": "Ambient temperature state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "40066",
      "name": "Ambient dew point state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "40067",
      "name": "Ambient RH state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "40068",
      "name": "FWS input pressure 1 state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 68,
      "documented": "40069",
      "name": "FWS input pressure 2 state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070",
      "name": "FWS output pressure state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "40071",
      "name": "FWS strainer dP state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "40072",
      "name": "TCS loop dP state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "40073",
      "name": "FWS flow rate state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40074",
      "name": "FWS input temperature state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40075",
      "name": "FWS output temperature state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "40076",
      "name": "FWS dT state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "40077",
      "name": "TCS pump 1 pressure state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "40078",
      "name": "TCS pump 2 pressure state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "40079",
      "name": "TCS supply pressure state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 79,
      "documented": "40080",
      "name": "TCS return pressure state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 80,
      "documented": "40081",
      "name": "TCS strainer 1 dP state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 81,
      "documented": "40082",
      "name": "TCS strainer 2 dP state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 82,
      "documented": "40083",
      "name": "TCS flow rate 1 state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 83,
      "documented": "40084",
      "name": "TCS flow rate 2 state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 84,
      "documented": "40085",
      "name": "TCS supply temperature state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 85,
      "documented": "40086",
      "name": "TCS return temperature state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 86,
      "documented": "40087",
      "name": "TCS dT state",
      "description": "Range state of the reading; the manual does not list the state codes.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 87,
      "documented": "40088",
      "name": "Threshold setpoint pointer",
      "description": "Index of the alarm threshold to read or write via 40089/40090.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 88,
      "documented": "40089",
      "name": "Threshold value for write",
      "description": "New value for the threshold chosen in 40088; scale depends on the threshold.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 89,
      "documented": "40090",
      "name": "Threshold value for read",
      "description": "Echo of the selected threshold; -999 signals a write error.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 90,
      "documented": "40091",
      "name": "System status bits",
      "description": "Packed unit status flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Unit in operating state (a pump can be switched on)",
        "1": "E-stop: 1 = normal, 0 = emergency button pressed",
        "2": "Safety relay: 1 = on (pump start possible), 0 = off / emergency not acknowledged",
        "3": "Leak detection: 1 = no leak, 0 = leak or sensor failure",
        "4": "Reservoir high-level sensor sees liquid",
        "5": "Reservoir low-level sensor sees liquid (0 = reservoir empty)",
        "6": "Inverter 1: 1 = normal, 0 = off or in error",
        "7": "Inverter 2: 1 = normal, 0 = off or in error",
        "8": "Condensation control acting",
        "9": "TCS fill pump on"
      }
    },
    {
      "table": "holding_register",
      "address": 91,
      "documented": "40092",
      "name": "System control bits",
      "description": "Packed control flags; write the whole word.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Lock TCS pump 1 off for maintenance",
        "1": "Lock TCS pump 2 off for maintenance",
        "2": "Condensation control enabled",
        "3": "Reset safety relay (short pulse clears fault/off state)",
        "4": "TCS pump duty mode: 0 = single, 1 = dual",
        "15": "Data logging on"
      }
    },
    {
      "table": "holding_register",
      "address": 92,
      "documented": "40093",
      "name": "System error bits 1",
      "description": "Facility-side and ambient sensor errors (1 = error).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Ambient temperature error",
        "1": "Ambient dew point error",
        "2": "Ambient RH error",
        "3": "FWS input pressure 1 error",
        "4": "FWS input pressure 2 error",
        "5": "FWS output pressure error",
        "6": "FWS strainer dP cannot be calculated",
        "7": "FWS loop dP cannot be calculated",
        "8": "FWS flow rate error",
        "9": "FWS input temperature error",
        "10": "FWS output temperature error",
        "11": "FWS dT cannot be calculated",
        "12": "FWS cooling status cannot be calculated",
        "13": "FWS ePICV abnormal / high deviation from command",
        "14": "FWS ePICV bubble detected / empty pipe"
      }
    },
    {
      "table": "holding_register",
      "address": 93,
      "documented": "40094",
      "name": "System error bits 2",
      "description": "Technology-side errors (1 = error).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "TCS pump 1 pressure error",
        "1": "TCS pump 2 pressure error",
        "2": "TCS supply pressure error",
        "3": "TCS return pressure error",
        "4": "TCS strainer 1 dP cannot be calculated",
        "5": "TCS strainer 2 dP cannot be calculated",
        "6": "TCS flow rate 1 error",
        "7": "TCS flow rate 2 error",
        "8": "TCS supply temperature error",
        "9": "TCS return temperature error",
        "10": "TCS dT cannot be calculated",
        "11": "TCS cooling status cannot be calculated",
        "12": "TCS fill pump failure or run time-out",
        "13": "TCS pump 1 route not available (check pump 1 pressure)",
        "14": "TCS pump 2 route not available (check pump 2 pressure)",
        "15": "TCS loop dP cannot be calculated"
      }
    },
    {
      "table": "holding_register",
      "address": 94,
      "documented": "40095",
      "name": "System comm bits",
      "description": "Communication and battery flags (1 = fault).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Comm lost to inverter 1",
        "1": "Comm lost to inverter 2",
        "2": "Comm lost to master (unit set as slave)",
        "3": "Comm lost to FWS ePICV",
        "13": "Mains supply lost, running on batteries",
        "14": "Batteries bad, replace",
        "15": "Battery low (30 % state of charge)"
      }
    },
    {
      "table": "holding_register",
      "address": 95,
      "documented": "40096",
      "name": "Comm lost to slaves",
      "description": "Bit n set = link to slave n lost (bit 1 = slave 1).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect to the TCDU's Telemetry Control RJ45 with Modbus TCP on port 503 (not 502) and read holding registers 40001-40096. Setpoints sit in 40046-40062 and the control word in 40092.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Common fault summary"
      },
      {
        "table": "holding_register",
        "address": 31,
        "why": "TCS supply temperature"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "TCS return temperature"
      },
      {
        "table": "holding_register",
        "address": 29,
        "why": "TCS flow rate"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "TCS cooling kW"
      },
      {
        "table": "holding_register",
        "address": 12,
        "why": "FWS supply temperature"
      },
      {
        "table": "holding_register",
        "address": 48,
        "why": "TCS supply temperature setpoint"
      },
      {
        "table": "holding_register",
        "address": 90,
        "why": "System status bits"
      },
      {
        "table": "holding_register",
        "address": 0,
        "why": "Heartbeat counter"
      }
    ],
    "enable": "Modbus TCP is served on the RJ45 port labelled Telemetry Control (also used for data-log download and the REST API). The port takes a DHCP address by default; a fixed IP is set by logging into the internal IOT2050 module over SSH, editing the connection with nmtui and rebooting it.",
    "watchdog": null,
    "quirks": [
      "TCP port is 503, not the usual 502.",
      "All values are signed 16-bit with fixed decimal multipliers; there are no 32-bit registers, so each pump's energy is split into a kWh register and an MWh register."
    ],
    "setup": [
      "Find the unit's IP on the DHCP server, or set a fixed IP on the IOT2050 module (service port P1-X1, default 192.168.2.40; credentials are supplied separately by Trane).",
      "Point the client at port 503; the manual does not state a unit ID."
    ],
    "gotchas": [
      "Several status bits are active-low (E-stop, safety relay, leak detection, inverter state): 1 means normal.",
      "Register 40001 counts 1-255 continuously; use it to confirm the link is alive."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
