{
  "manufacturer": "Vaisala",
  "manufacturer_slug": "vaisala",
  "model": "HMM170 humidity module (Modbus RTU)",
  "model_slug": "hmm170",
  "short_model": "HMM170",
  "aliases": [
    "HMM170",
    "HUMICAP HMM170"
  ],
  "equipment_type": "Sensor (humidity and temperature module)",
  "applies_to": "HMM170 OEM humidity and temperature module with the Modbus RTU interface (user guide M212259EN-D).",
  "summary": "The HMM170 is a Vaisala HUMICAP OEM humidity module for integration into environmental chambers and other harsh conditions. It is a Modbus RTU slave on RS-485. This map covers humidity, temperature and all calculated parameters, status registers, compensation, purge, filtering, serial settings and test registers.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 240,
    "baud": 19200,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 2,
    "tcp_port": null
  },
  "addressing": {
    "convention": "1-based",
    "note": "The guide numbers registers in decimal starting at 1 and also prints the 0-based hex address used in the request; register number 1 is address 0x0000 on the wire."
  },
  "default_word_order": "CDAB",
  "firmware": null,
  "source": {
    "title": "HMM170 User Guide",
    "doc_number": "M212259EN-D",
    "revision_date": "2021-06",
    "url": "https://docs.vaisala.com/r/M212259EN-D/en-US",
    "pages": "Appendix A Modbus reference, pp. 32-45"
  },
  "notes": [
    "All registers are holding registers: read with function 03, write with function 16.",
    "32-bit floats and 32-bit integers put the least significant word at the listed register (CDAB). The guide's data-encoding section covers both formats and its worked read example confirms the order.",
    "Unavailable data reads as quiet NaN (float) or 0x8000 (16-bit integer) rather than an exception.",
    "Left out: the integer water activity register 271, because the guide gives no scale for it.",
    "Left out: probe heating on/off (1289) and the 24-byte user information text (2561 onward).",
    "Register 513 reads 0 when an error is active and 1 when there is none, as printed in the guide.",
    "The T and Td/f measurement status registers (521, 522) share a table cell with the RH status bit list in the guide, so their bits are not repeated here."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "1",
      "name": "Relative humidity",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "3",
      "name": "Temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "7",
      "name": "Dew point temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "9",
      "name": "Dew/frost point temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "11",
      "name": "Dew/frost point at 1 atm",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "13",
      "name": "Dew point at 1 atm",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "15",
      "name": "Absolute humidity",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "g/m3",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "17",
      "name": "Mixing ratio",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "g/kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "19",
      "name": "Wet-bulb temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "21",
      "name": "Water concentration",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "ppmv",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "23",
      "name": "Water vapor pressure",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "hPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "25",
      "name": "Water vapor saturation pressure",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "hPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "27",
      "name": "Enthalpy",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "kJ/kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "29",
      "name": "Water activity",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "aw",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "31",
      "name": "Dew point temperature difference",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "33",
      "name": "Absolute humidity at NTP",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "g/m3",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "35",
      "name": "Water concentration in oil",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "ppmw",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "41",
      "name": "Relative saturation",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "43",
      "name": "Water concentration (wet basis)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "vol-%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "45",
      "name": "Relative humidity (dew/frost)",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "65",
      "name": "Water mass fraction",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "ppmw",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 256,
      "documented": "257",
      "name": "Relative humidity (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 257,
      "documented": "258",
      "name": "Temperature (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 259,
      "documented": "260",
      "name": "Dew point (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 260,
      "documented": "261",
      "name": "Dew/frost point (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "262",
      "name": "Dew/frost point at 1 atm (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "263",
      "name": "Dew point at 1 atm (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 263,
      "documented": "264",
      "name": "Absolute humidity (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "g/m3",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 264,
      "documented": "265",
      "name": "Mixing ratio (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "g/kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 265,
      "documented": "266",
      "name": "Wet-bulb temperature (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 266,
      "documented": "267",
      "name": "Water vapor concentration (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppmv",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 267,
      "documented": "268",
      "name": "Water vapor pressure (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "hPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 268,
      "documented": "269",
      "name": "Water vapor saturation pressure (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "hPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 269,
      "documented": "270",
      "name": "Enthalpy (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "kJ/kg",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 271,
      "documented": "272",
      "name": "Dew point difference (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 272,
      "documented": "273",
      "name": "Absolute humidity at NTP (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "g/m3",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 273,
      "documented": "274",
      "name": "Water in oil (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppmw",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 276,
      "documented": "277",
      "name": "Relative saturation (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 277,
      "documented": "278",
      "name": "Water concentration wet basis (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "vol-%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 278,
      "documented": "279",
      "name": "RH dew/frost (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 288,
      "documented": "289",
      "name": "Water mass fraction (integer)",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ppmw",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 515,
      "documented": "516",
      "name": "Error code",
      "description": "Sum of active error bits.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Temperature measurement error",
        "1": "Humidity measurement error",
        "2": "Humidity sensor failure",
        "3": "Capacitance reference error",
        "4": "Ambient temperature out of range",
        "11": "Supply voltage out of range",
        "23": "Sensor heater failure (warning)"
      }
    },
    {
      "table": "holding_register",
      "address": 1286,
      "documented": "1287",
      "name": "Extra heat on/off",
      "description": "Heats the sensor near saturation; readings pause meanwhile.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 512,
      "documented": "513",
      "name": "Error status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "One or more errors active",
        "1": "No errors"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 513,
      "documented": "514",
      "name": "Online status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Output locked",
        "1": "Online data available"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 517,
      "documented": "518",
      "name": "Security hash",
      "description": "Changes when settings or adjustments change.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 519,
      "documented": "520",
      "name": "RH measurement status",
      "description": "0 = OK.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Not available",
        "1": "Not reliable",
        "2": "Under range",
        "3": "Over range",
        "5": "Value locked",
        "7": "Sensor failure",
        "8": "Not ready"
      }
    },
    {
      "table": "holding_register",
      "address": 520,
      "documented": "521",
      "name": "T measurement status",
      "description": "Bit list not printed separately; 0 = OK.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 521,
      "documented": "522",
      "name": "Td/f measurement status",
      "description": "Bit list not printed separately; 0 = OK.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 522,
      "documented": "523",
      "name": "Device status",
      "description": "0 = OK.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Critical error, maintenance needed",
        "1": "Error, may recover automatically",
        "2": "Warning",
        "3": "Notification",
        "4": "Calibration mode active"
      }
    },
    {
      "table": "holding_register",
      "address": 768,
      "documented": "769",
      "name": "Pressure compensation setpoint",
      "description": "Default 1013.25 hPa.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "hPa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 772,
      "documented": "773",
      "name": "Purge interval",
      "description": "10-14400 min.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 794,
      "documented": "795",
      "name": "Measurement filtering factor",
      "description": "0-1; 1 = no filtering.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 820,
      "documented": "821",
      "name": "Temperature compensation setpoint",
      "description": "If written, the module uses this instead of its own temperature.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1281,
      "documented": "1282",
      "name": "User filtering on/off",
      "description": "Uses factor in 795.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1282,
      "documented": "1283",
      "name": "Interval purge on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1283,
      "documented": "1284",
      "name": "Startup purge on/off",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "On"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1284,
      "documented": "1285",
      "name": "Start purge",
      "description": "Write 1 to start a purge.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1536,
      "documented": "1537",
      "name": "Modbus address",
      "description": "1-247, default 240.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1537,
      "documented": "1538",
      "name": "Bit rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "300",
        "1": "600",
        "2": "1200",
        "3": "2400",
        "4": "4800",
        "5": "9600",
        "6": "19200",
        "7": "38400",
        "8": "57600",
        "9": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1538,
      "documented": "1539",
      "name": "Parity, data, stop bits",
      "description": "Default 1 (None, 8, 2).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None, 8, 1",
        "1": "None, 8, 2",
        "2": "Even, 8, 1",
        "3": "Even, 8, 2",
        "4": "Odd, 8, 1",
        "5": "Odd, 8, 2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1539,
      "documented": "1540",
      "name": "Response delay",
      "description": "0-1000 ms.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1541,
      "documented": "1542",
      "name": "Restart device",
      "description": "Write 1 to restart.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7936,
      "documented": "7937",
      "name": "Signed integer test",
      "description": "Always reads -12345.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7937,
      "documented": "7938",
      "name": "Floating point test",
      "description": "Always reads -123.45.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7939,
      "documented": "7940",
      "name": "Text string test",
      "description": "Reads the text \"-123.45\".",
      "data_type": "STRING",
      "length": 4,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read holding registers 1-4 for RH and temperature (CDAB floats) and any calculated values you need from 7-66.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 0,
        "why": "Relative humidity"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Temperature"
      },
      {
        "table": "holding_register",
        "address": 8,
        "why": "Dew/frost point"
      },
      {
        "table": "holding_register",
        "address": 522,
        "why": "Device status"
      },
      {
        "table": "holding_register",
        "address": 515,
        "why": "Error code"
      }
    ],
    "enable": "Modbus RTU is the module's RS-485 output; no separate enable step is described. Insight PC software (service port, USB cable 219690) can change the settings.",
    "watchdog": null,
    "quirks": [
      "Floats are low word first (CDAB); pick \"word-swapped\" float in masters that default to high word first.",
      "Read or write each 32-bit value in one transaction."
    ],
    "setup": [
      "Defaults: address 240, 19200 baud, no parity, 8 data bits, 2 stop bits.",
      "Change address and serial settings with registers 1537-1540 or Vaisala Insight; register 1542 restarts the module."
    ],
    "gotchas": [
      "Use the test registers (7937 on) to confirm float format and addressing before trusting readings.",
      "The guide allows up to ten modules on one RS-485 line, each with its own address."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
