{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)",
  "model_slug": "liebert-hpc-chiller-icom",
  "short_model": "Liebert HPC",
  "aliases": [
    "Liebert HPC",
    "HPC chiller",
    "Liebert HPC iCOM"
  ],
  "equipment_type": "Chiller (air-cooled chiller for data centres)",
  "applies_to": "Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.",
  "summary": "The Liebert HPC is an air-cooled chiller family (with optional free cooling) for data-centre chilled-water loops. With a Liebert IntelliSlot Modbus card the iCOM controller is a Modbus slave. This map covers compressor states, head pressures and run hours for up to four compressors, condenser fan speeds, supply/return fluid temperatures and setpoints, free cooling, pumps, system on/off and status, and the alarm bits.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
  },
  "default_word_order": null,
  "firmware": "iCOM_SC31 / iCOM_SC100 (per the guide)",
  "source": {
    "title": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "doc_number": "SL-28170 Rev 9",
    "revision_date": "10-12 (printed as SL-28170_REV9_10-12)",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "pages": "Tables 12-13, printed pp. 43-49 (glossary Table 14 pp. 50-52)",
    "unofficial": true
  },
  "notes": [
    "Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.",
    "Scale column: 'x / 10' means the raw value is tenths (scale 0.1); '-' or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.",
    "Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.",
    "Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).",
    "Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.",
    "Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.",
    "Event/alarm discrete inputs read 1 while the event is active ('Active on Alarm').",
    "Points marked in the guide as iCOM_SC100-only (compressors 3 and 4, condensers 3 and 4, customer inputs 3 and 4) are not present on SC31 units."
  ],
  "registers": [
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "10001",
      "name": "Compressor Not Stopping",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "10002",
      "name": "Compressor Superheat Over Threshold",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 11,
      "documented": "10012",
      "name": "Compressor 1: Compressor Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "10013",
      "name": "Compressor 1: Compressor High Head Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 13,
      "documented": "10014",
      "name": "Compressor 1: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 14,
      "documented": "10015",
      "name": "Compressor 1: Compressor Thermal Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 15,
      "documented": "10016",
      "name": "Compressor 1: Compressor Low Oil Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 17,
      "documented": "10018",
      "name": "Compressor 1: Compressor Loss of Differential Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 18,
      "documented": "10019",
      "name": "Compressor 1: Compressor Capacity Reduced",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 19,
      "documented": "10020",
      "name": "Compressor 1: Compressor Capacity Normal",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 20,
      "documented": "10021",
      "name": "Compressor 1: Compressor Contactor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 28,
      "documented": "10029",
      "name": "Compressor 2: Compressor Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 29,
      "documented": "10030",
      "name": "Compressor 2: Compressor High Head Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 30,
      "documented": "10031",
      "name": "Compressor 2: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 31,
      "documented": "10032",
      "name": "Compressor 2: Compressor Thermal Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 32,
      "documented": "10033",
      "name": "Compressor 2: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 34,
      "documented": "10035",
      "name": "Compressor 2: Compressor Loss of Differential Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 35,
      "documented": "10036",
      "name": "Compressor 2: Compressor Capacity Reduced",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 36,
      "documented": "10037",
      "name": "Compressor 2: Compressor Capacity Normal",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 37,
      "documented": "10038",
      "name": "Compressor 2: Compressor Contactor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 45,
      "documented": "10046",
      "name": "Condensers 1: Condenser Fan Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 46,
      "documented": "10047",
      "name": "Condensers 1: Low Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 47,
      "documented": "10048",
      "name": "Condensers 1: Condenser Max Fan Speed Override",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 57,
      "documented": "10058",
      "name": "Condensers 2: Condenser Fan Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 58,
      "documented": "10059",
      "name": "Condensers 2: Low Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 59,
      "documented": "10060",
      "name": "Condensers 2: Condenser Max Fan Speed Override",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 61,
      "documented": "10062",
      "name": "Condensers 3: Condenser Fan Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 62,
      "documented": "10063",
      "name": "Condensers 3: Low Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 63,
      "documented": "10064",
      "name": "Condensers 3: Condenser Max Fan Speed Override",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 65,
      "documented": "10066",
      "name": "Condensers 4: Condenser Fan Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 66,
      "documented": "10067",
      "name": "Condensers 4: Low Condenser Refrigerant Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 67,
      "documented": "10068",
      "name": "Condensers 4: Condenser Max Fan Speed Override",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 69,
      "documented": "10070",
      "name": "Low Fluid Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 80,
      "documented": "10081",
      "name": "Supply (Outlet) Fluid: Supply Fluid Over Temp",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 81,
      "documented": "10082",
      "name": "Supply (Outlet) Fluid: Supply Fluid Under Temp",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 82,
      "documented": "10083",
      "name": "Supply (Outlet) Fluid: Supply Fluid Temp Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 106,
      "documented": "10107",
      "name": "All Pumps Loss of Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 107,
      "documented": "10108",
      "name": "Pump 1 Loss of Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 108,
      "documented": "10109",
      "name": "Pump 2 Loss of Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 119,
      "documented": "10120",
      "name": "Pump 1: Pump Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 130,
      "documented": "10131",
      "name": "Pump 2: Pump Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 141,
      "documented": "10142",
      "name": "Free Cooling Valve Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 142,
      "documented": "10143",
      "name": "Free Cooling: Ambient Air Temperature Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 153,
      "documented": "10154",
      "name": "Evaporator Inlet Temp Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 154,
      "documented": "10155",
      "name": "Evaporator Return Fluid Over Temp",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 155,
      "documented": "10156",
      "name": "Evaporator Return Fluid Under Temp",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 164,
      "documented": "10165",
      "name": "Evaporator 1: Evaporator Fluid Freeze - Auto Reset",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 165,
      "documented": "10166",
      "name": "Evaporator 1: Evaporator Fluid Freeze - Manual Reset Required",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 166,
      "documented": "10167",
      "name": "Evaporator 1: Supply Refrigerant Temp Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 177,
      "documented": "10178",
      "name": "Evaporator 2: Evaporator Fluid Freeze - Auto Reset",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 178,
      "documented": "10179",
      "name": "Evaporator 2: Evaporator Fluid Freeze - Manual Reset Required",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 179,
      "documented": "10180",
      "name": "Evaporator 2: Supply Refrigerant Temp Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 190,
      "documented": "10191",
      "name": "System Events: Customer Input 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 191,
      "documented": "10192",
      "name": "System Events: Customer Input 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 192,
      "documented": "10193",
      "name": "System Events: Unit On",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 193,
      "documented": "10194",
      "name": "System Events: Unit Off",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 194,
      "documented": "10195",
      "name": "System Events: Master Unit Communication Lost",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 195,
      "documented": "10196",
      "name": "System Events: Subgroup Event Occurred During Communication Loss",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 196,
      "documented": "10197",
      "name": "System Events: Humidifier Control Board Not Detected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 197,
      "documented": "10198",
      "name": "System Events: RAM Battery Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 198,
      "documented": "10199",
      "name": "System Events: Unit Code Missing",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 199,
      "documented": "10200",
      "name": "System Events: Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 209,
      "documented": "10210",
      "name": "Compressor 3: Compressor Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 210,
      "documented": "10211",
      "name": "Compressor 3: Compressor High Head Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 211,
      "documented": "10212",
      "name": "Compressor 3: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 212,
      "documented": "10213",
      "name": "Compressor 3: Compressor Thermal Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 213,
      "documented": "10214",
      "name": "Compressor 3: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 215,
      "documented": "10216",
      "name": "Compressor 3: Compressor Loss of Differential Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 216,
      "documented": "10217",
      "name": "Compressor 3: Compressor Capacity Reduced",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 217,
      "documented": "10218",
      "name": "Compressor 3: Compressor Capacity Normal",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 218,
      "documented": "10219",
      "name": "Compressor 3: Compressor Contactor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 229,
      "documented": "10230",
      "name": "Compressor 4: Compressor Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 230,
      "documented": "10231",
      "name": "Compressor 4: Compressor High Head Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 231,
      "documented": "10232",
      "name": "Compressor 4: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 232,
      "documented": "10233",
      "name": "Compressor 4: Compressor Thermal Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 233,
      "documented": "10234",
      "name": "Compressor 4: Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 235,
      "documented": "10236",
      "name": "Compressor 4: Compressor Loss of Differential Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 236,
      "documented": "10237",
      "name": "Compressor 4: Compressor Capacity Reduced",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 237,
      "documented": "10238",
      "name": "Compressor 4: Compressor Capacity Normal",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 238,
      "documented": "10239",
      "name": "Compressor 4: Compressor Contactor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 249,
      "documented": "10250",
      "name": "System Events: Unit Shutdown Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 250,
      "documented": "10251",
      "name": "System Events: Customer Input 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 251,
      "documented": "10252",
      "name": "System Events: Customer Input 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 384,
      "documented": "30385",
      "name": "Server Class",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "UPS",
        "2": "AIR",
        "3": "PMP",
        "4": "PDU"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 393,
      "documented": "30394",
      "name": "Compressor 1: Compressor State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 394,
      "documented": "30395",
      "name": "Compressor 1: Compressor Capacity Control State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 395,
      "documented": "30396",
      "name": "Compressor 1: Compressor Head Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 401,
      "documented": "30402",
      "name": "Compressor 2: Compressor State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 402,
      "documented": "30403",
      "name": "Compressor 2: Compressor Capacity Control State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 403,
      "documented": "30404",
      "name": "Compressor 2: Compressor Head Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 409,
      "documented": "30410",
      "name": "Condensers 1: Condenser Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 413,
      "documented": "30414",
      "name": "Condensers 2: Condenser Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 415,
      "documented": "30416",
      "name": "Condensers 3: Condenser Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 416,
      "documented": "30417",
      "name": "Condenser 4: Condenser Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 417,
      "documented": "30418",
      "name": "Fluid Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 461,
      "documented": "30462",
      "name": "Free Cooling Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "2": "on",
        "3": "No Support"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 462,
      "documented": "30463",
      "name": "Free Cooling Valve Open Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 468,
      "documented": "30469",
      "name": "Evaporator Return Fluid Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 482,
      "documented": "30483",
      "name": "System Info: System Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Normal Operation",
        "2": "StartUp",
        "8": "Normal with Warning",
        "16": "Normal with Alarm",
        "32": "Abnormal Operation"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 483,
      "documented": "30484",
      "name": "System Info: System Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on",
        "2": "standby"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 484,
      "documented": "30485",
      "name": "System Info: System Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Internal (Auto)",
        "1": "External (Manual)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 485,
      "documented": "30486",
      "name": "System Info: System Operating State Reason",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Reason Unknown",
        "1": "Network Display",
        "2": "Alarm",
        "3": "Schedule",
        "4": "Remote System",
        "5": "External Input",
        "6": "Local Display"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 490,
      "documented": "30491",
      "name": "System Operations: Return Fluid Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 492,
      "documented": "30493",
      "name": "System Operations: Supply Fluid Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 494,
      "documented": "30495",
      "name": "System Operations: Actual Supply Fluid Temp Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 496,
      "documented": "30497",
      "name": "System Operations: Condenser Inlet Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 498,
      "documented": "30499",
      "name": "System Operations: Condenser Outlet Water Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 502,
      "documented": "30503",
      "name": "System Operations: Free Cooling Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 503,
      "documented": "30504",
      "name": "System Operations: Reheat Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 504,
      "documented": "30505",
      "name": "System Operations: Compressor Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 505,
      "documented": "30506",
      "name": "System Operations: Ambient Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 507,
      "documented": "30508",
      "name": "System Operations: Compressor Economizer Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 508,
      "documented": "30509",
      "name": "System Operations: Condenser Adiabatic Cooling Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 509,
      "documented": "30510",
      "name": "System Operations: Pump 1 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 510,
      "documented": "30511",
      "name": "System Operations: Pump 2 State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 529,
      "documented": "30530",
      "name": "Compressor 3: Compressor State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 530,
      "documented": "30531",
      "name": "Compressor 3: Compressor Capacity Control State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 531,
      "documented": "30532",
      "name": "Compressor 3: Compressor Head Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 549,
      "documented": "30550",
      "name": "Compressor 4: Compressor State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 550,
      "documented": "30551",
      "name": "Compressor 4: Compressor Capacity Control State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 551,
      "documented": "30552",
      "name": "Compressor 4: Compressor Head Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "bar",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 388,
      "documented": "40389",
      "name": "Compressor Shut Down - Ambient Air Low Temp Limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 396,
      "documented": "40397",
      "name": "Compressor 1: Compressor Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 397,
      "documented": "40398",
      "name": "Compressor 1: Compressor Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "40405",
      "name": "Compressor 2: Compressor Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 405,
      "documented": "40406",
      "name": "Compressor 2: Compressor Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 418,
      "documented": "40419",
      "name": "Fluid Cooling Proportional Band",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 423,
      "documented": "40424",
      "name": "Supply (Outlet) Fluid: Supply Fluid Temp Set Point 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 425,
      "documented": "40426",
      "name": "Supply (Outlet) Fluid: Supply Fluid Temp Set Point 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 429,
      "documented": "40430",
      "name": "Supply (Outlet) Fluid: Supply Fluid Over Temp Alarm Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 433,
      "documented": "40434",
      "name": "Supply (Outlet) Fluid: Supply Fluid Under Temp Alarm Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 449,
      "documented": "40450",
      "name": "Pump 1: Pump Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 450,
      "documented": "40451",
      "name": "Pump 1: Pump Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 454,
      "documented": "40455",
      "name": "Pump 2: Pump Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 455,
      "documented": "40456",
      "name": "Pump 2: Pump Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 459,
      "documented": "40460",
      "name": "Free Cooling External Temperature Delta",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 463,
      "documented": "40464",
      "name": "Free Cooling Valve Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 464,
      "documented": "40465",
      "name": "Free Cooling Valve Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 473,
      "documented": "40474",
      "name": "Supply Brine Temp Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 478,
      "documented": "40479",
      "name": "Standby Units",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 486,
      "documented": "40487",
      "name": "System Info: System On/Off Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 500,
      "documented": "40501",
      "name": "System Operations: Supply Heated Water Temp Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 514,
      "documented": "40515",
      "name": "System Event Acknowledge/Reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "2": "Reset",
        "4": "Acknowledge"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 532,
      "documented": "40533",
      "name": "Compressor 3: Compressor Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 533,
      "documented": "40534",
      "name": "Compressor 3: Compressor Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 552,
      "documented": "40553",
      "name": "Compressor 4: Compressor Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 553,
      "documented": "40554",
      "name": "Compressor 4: Compressor Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 614,
      "documented": "40615",
      "name": "Evaporator Return Fluid Over Temp Alarm Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 616,
      "documented": "40617",
      "name": "Evaporator Return Fluid Over Temp Warning Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 618,
      "documented": "40619",
      "name": "Evaporator Return Fluid Under Temp Warning Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 620,
      "documented": "40621",
      "name": "Evaporator Return Fluid Under Temp Alarm Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read 30483-30511 for status, fluid temperatures and utilisation, and the discrete inputs for compressor, condenser, pump and system alarms. Write 40487 to switch the chiller on/off and 40424 for the supply fluid setpoint (tenths of deg C).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 486,
        "why": "System on/off control"
      },
      {
        "table": "input_register",
        "address": 483,
        "why": "System operating state"
      },
      {
        "table": "input_register",
        "address": 482,
        "why": "System status"
      },
      {
        "table": "input_register",
        "address": 492,
        "why": "Supply fluid temperature"
      },
      {
        "table": "input_register",
        "address": 490,
        "why": "Return fluid temperature"
      },
      {
        "table": "holding_register",
        "address": 423,
        "why": "Supply fluid temperature setpoint 1"
      },
      {
        "table": "input_register",
        "address": 504,
        "why": "Compressor utilisation"
      },
      {
        "table": "input_register",
        "address": 505,
        "why": "Ambient air temperature"
      },
      {
        "table": "holding_register",
        "address": 514,
        "why": "Acknowledge / reset events"
      }
    ],
    "enable": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.",
    "watchdog": null,
    "quirks": [
      "Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address.",
      "The same point names repeat for compressors 1-4 and condensers 1-4; the register name here is prefixed with the group heading from the guide."
    ],
    "setup": [
      "RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.",
      "Each unit needs a unique Modbus slave address on the RS-485 line.",
      "For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit's controller in the guide's compatibility table."
    ],
    "gotchas": [
      "Several fluid setpoints and alarm thresholds (e.g. 40426, 40430, 40434, 40615-40621) are printed without a scale, unlike setpoint 1 (40424, x / 10). They are listed as printed; check one against the unit display before writing.",
      "Discrete inputs 10033, 10214 and 10234 are printed as a second 'Compressor Low Suction Pressure' for the same compressor; transcribed as printed."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
