{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert DS / CW / HPM / PeX / Challenger with iCOM v4 (IntelliSlot Modbus)",
  "model_slug": "liebert-icom-v4-ds-cw-hpm",
  "short_model": "Liebert DS iCOM",
  "aliases": [
    "Liebert DS",
    "Liebert CW",
    "Liebert HPM",
    "Liebert PeX",
    "Liebert Challenger 3000",
    "Liebert Challenger ITR",
    "Liebert Deluxe System/3",
    "Liebert iCOM v4",
    "IS-485L",
    "IS-IPBML"
  ],
  "equipment_type": "Air handler (computer room air conditioner)",
  "applies_to": "Liebert perimeter precision cooling units on the iCOM v4 controller (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, PeX with iCOM firmware PA1.04.033.STD or later; HPM with iCOM), read through a Liebert IntelliSlot Modbus 485 or Modbus IP card.",
  "summary": "Liebert DS, CW, HPM, PeX and Challenger units are perimeter computer-room air conditioners (DX and chilled water). With a Liebert IntelliSlot Modbus card in the iCOM controller they appear as a Modbus RTU or Modbus TCP slave. This map covers the unit on/off coil, operating state and status, return/supply air temperatures and humidity, temperature and humidity setpoints and bands, alarm thresholds, fan/cooling/reheat/humidifier utilisation, run hours, remote sensors and the full list of event bits.",
  "transport": [
    "RTU",
    "TCP"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The guide prints Modicon-style numbers: discrete inputs 1xxxx, input registers 3xxxx, holding registers 4xxxx. Its RTU example asks for holding register 40051 with start offset 50 (0x0032), so subtract 10001 / 30001 / 40001 to get the wire address. Coils are printed as plain numbers on the same scale as the discrete inputs (coil 25 sits beside status 10025), so coil n is wire address n-1."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Liebert IntelliSlot Modbus 485, Modbus IP and BACnet IP Reference Guide",
    "doc_number": "SL-28170 Rev 9",
    "revision_date": "10-12 (printed as SL-28170_REV9_10-12)",
    "url": "https://ccontrols.com/support/dp/Liebert.pdf",
    "pages": "Tables 6-7, printed pp. 6-21 (glossary Table 8 pp. 22-31)",
    "unofficial": true
  },
  "notes": [
    "Source: Emerson Network Power / Liebert reference guide SL-28170 (Rev 9). Vertiv does not host this guide publicly; the linked copy is the unaltered PDF on the Contemporary Controls support site.",
    "Scale column: 'x / 10' means the raw value is tenths (scale 0.1); '-' or blank means no scaling. Some temperature setpoints are printed without a scale while similar points use x / 10; they are transcribed exactly as printed.",
    "Most temperatures exist twice: once in deg C and once in deg F at a different register. Only the deg C registers are listed here.",
    "Points that the guide lists with both an input register (3xxxx) and a holding register (4xxxx) are the writable settings; we list the holding register (read/write). The same value can also be read at the matching 3xxxx input register (same offset).",
    "Signedness is not stated in the guide. Temperature values are listed as INT16 (they can be below zero); everything else as UINT16.",
    "Points that take two registers (date/time and schedule start/stop times, 32-bit values) are left out because the guide does not state their word order.",
    "Event/alarm discrete inputs read 1 while the event is active ('Active on Alarm').",
    "The guide marks each point with the iCOM application software that supports it (PA35, PA70, PA151, PA203). Not every unit has every point.",
    "Registers 30745, 40733 and 40754 are left out: they sit in the deg F block but the guide labels them deg C, so their unit is unclear.",
    "The glossary (Table 8) explains each point; descriptions here are kept short."
  ],
  "registers": [
    {
      "table": "coil",
      "address": 12,
      "documented": "13",
      "name": "Minimum Chilled Water Temp Set Point Enable",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 18,
      "documented": "19",
      "name": "Return Air Sensor Event Control",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 19,
      "documented": "20",
      "name": "Ext Air Sensor A Event Control",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "coil",
      "address": 24,
      "documented": "25",
      "name": "System On/Off Control",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 8,
      "documented": "10009",
      "name": "Ext Reheat Lockout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 9,
      "documented": "10010",
      "name": "Ext Humidifier Lockout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 12,
      "documented": "10013",
      "name": "Minimum Chilled Water Temp Set Point Enable",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 18,
      "documented": "10019",
      "name": "Return Air Sensor Event Control",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 19,
      "documented": "10020",
      "name": "Ext Air Sensor A Event Control",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 20,
      "documented": "10021",
      "name": "Ext Compressor Lockout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 24,
      "documented": "10025",
      "name": "Fan State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 25,
      "documented": "10026",
      "name": "Cooling State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 26,
      "documented": "10027",
      "name": "Free Cooling State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 27,
      "documented": "10028",
      "name": "Hot Water / Hot Gas State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 28,
      "documented": "10029",
      "name": "Electric Reheat State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 29,
      "documented": "10030",
      "name": "Humidifier State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 30,
      "documented": "10031",
      "name": "Dehumidifier State",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 33,
      "documented": "10034",
      "name": "Main Fan Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 34,
      "documented": "10035",
      "name": "Loss of Air Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 35,
      "documented": "10036",
      "name": "Ext Loss of Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 36,
      "documented": "10037",
      "name": "Compressor High Head Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 37,
      "documented": "10038",
      "name": "Compressor Low Suction Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 38,
      "documented": "10039",
      "name": "Compressor Thermal Overload",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 39,
      "documented": "10040",
      "name": "Compressor Pump Down Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 40,
      "documented": "10041",
      "name": "Compressor High Head Pressure 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 41,
      "documented": "10042",
      "name": "Compressor Low Suction Pressure 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 42,
      "documented": "10043",
      "name": "Compressor Thermal Overload 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 43,
      "documented": "10044",
      "name": "Compressor Pump Down Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 44,
      "documented": "10045",
      "name": "Dig Scroll Comp Over Temp 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 45,
      "documented": "10046",
      "name": "Dig Scroll Comp Over Temp 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 46,
      "documented": "10047",
      "name": "Smoke Detected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 47,
      "documented": "10048",
      "name": "Water Under Floor",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 48,
      "documented": "10049",
      "name": "Humidifier Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 49,
      "documented": "10050",
      "name": "Ext Standby Glycol Pump On",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 50,
      "documented": "10051",
      "name": "Ext Standby Unit On",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 51,
      "documented": "10052",
      "name": "Ext Condenser Pump High Water",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 52,
      "documented": "10053",
      "name": "Return Air Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 54,
      "documented": "10055",
      "name": "Ext Loss of Air Blower",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 57,
      "documented": "10058",
      "name": "Humidifier Low Water",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 58,
      "documented": "10059",
      "name": "Humidifier Over Current",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 59,
      "documented": "10060",
      "name": "Ext Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 60,
      "documented": "10061",
      "name": "Shutdown - Loss Of Power",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 64,
      "documented": "10065",
      "name": "Supply Chilled Water Over Temp",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 66,
      "documented": "10067",
      "name": "Return Air Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 67,
      "documented": "10068",
      "name": "Return Air Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 68,
      "documented": "10069",
      "name": "High Return Humidity",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 69,
      "documented": "10070",
      "name": "Low Return Humidity",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 70,
      "documented": "10071",
      "name": "Ext Air Sensor A Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 71,
      "documented": "10072",
      "name": "Ext Air Sensor A Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 72,
      "documented": "10073",
      "name": "Ext Air Sensor A High Humidity",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 73,
      "documented": "10074",
      "name": "Ext Air Sensor A Low Humidity",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 74,
      "documented": "10075",
      "name": "Supply Chilled Water Loss of Flow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 75,
      "documented": "10076",
      "name": "Clogged Air Filter",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 76,
      "documented": "10077",
      "name": "Supply Air Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 77,
      "documented": "10078",
      "name": "Free Cooling Temp Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 78,
      "documented": "10079",
      "name": "Ext Air Sensor A Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 79,
      "documented": "10080",
      "name": "Fan Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 80,
      "documented": "10081",
      "name": "Compressor Hours Exceeded 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 81,
      "documented": "10082",
      "name": "Compressor Hours Exceeded 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 82,
      "documented": "10083",
      "name": "Free Cooling Valve Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 83,
      "documented": "10084",
      "name": "Electric Reheater Hours Exceeded 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 84,
      "documented": "10085",
      "name": "Electric Reheater Hours Exceeded 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 85,
      "documented": "10086",
      "name": "Electric Reheater Hours Exceeded 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 86,
      "documented": "10087",
      "name": "Hot Water / Hot Gas Valve Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 87,
      "documented": "10088",
      "name": "Humidifier Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 88,
      "documented": "10089",
      "name": "Dehumidifier Hours Exceeded",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 90,
      "documented": "10091",
      "name": "Unit Communication Lost",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 91,
      "documented": "10092",
      "name": "Master Unit Communication Lost",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 93,
      "documented": "10094",
      "name": "Unit Code Missing",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 97,
      "documented": "10098",
      "name": "Service Required",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 98,
      "documented": "10099",
      "name": "Humidifier Control Board Not Detected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 103,
      "documented": "10104",
      "name": "Customer Input 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 104,
      "documented": "10105",
      "name": "Customer Input 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 105,
      "documented": "10106",
      "name": "Customer Input 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 106,
      "documented": "10107",
      "name": "Customer Input 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 107,
      "documented": "10108",
      "name": "Dig Scroll Comp Discharge Temp Sensor Issue 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 108,
      "documented": "10109",
      "name": "Dig Scroll Comp Discharge Temp Sensor Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 208,
      "documented": "10209",
      "name": "Supply Air Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 209,
      "documented": "10210",
      "name": "Supply Air Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 210,
      "documented": "10211",
      "name": "Ambient Air Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 211,
      "documented": "10212",
      "name": "Compressor Short Cycle 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 212,
      "documented": "10213",
      "name": "Compressor Short Cycle 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 213,
      "documented": "10214",
      "name": "Ext Free Cooling Lockout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 214,
      "documented": "10215",
      "name": "Reheater Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 215,
      "documented": "10216",
      "name": "Humidifier Cylinder Worn",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 216,
      "documented": "10217",
      "name": "Humidifier Under Current",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 217,
      "documented": "10218",
      "name": "Fan Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 218,
      "documented": "10219",
      "name": "Condenser TVSS Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 219,
      "documented": "10220",
      "name": "Condenser VFD Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 220,
      "documented": "10221",
      "name": "Condenser Issue 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 221,
      "documented": "10222",
      "name": "Condenser Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 222,
      "documented": "10223",
      "name": "BMS Communications Timeout",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 223,
      "documented": "10224",
      "name": "Digital Output Board Not Detected 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 224,
      "documented": "10225",
      "name": "Digital Output Board Not Detected 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 225,
      "documented": "10226",
      "name": "Digital Output Board Not Detected 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 226,
      "documented": "10227",
      "name": "RAM Battery Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 227,
      "documented": "10228",
      "name": "Water Leakage Detector Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 228,
      "documented": "10229",
      "name": "External Fire Detected",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 229,
      "documented": "10230",
      "name": "Chilled Water Control Valve Failure 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 230,
      "documented": "10231",
      "name": "Chilled Water Control Valve Failure 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 231,
      "documented": "10232",
      "name": "Unit Off",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 232,
      "documented": "10233",
      "name": "Unit On",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 233,
      "documented": "10234",
      "name": "Unit Partial Shutdown",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 234,
      "documented": "10235",
      "name": "Unit Shutdown",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 235,
      "documented": "10236",
      "name": "High Power Shutdown",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 236,
      "documented": "10237",
      "name": "Unit Standby",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 237,
      "documented": "10238",
      "name": "Maintenance Due",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 238,
      "documented": "10239",
      "name": "Maintenance Completed",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 239,
      "documented": "10240",
      "name": "Compressor Low Pressure Transducer Issue 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 240,
      "documented": "10241",
      "name": "Compressor Low Pressure Transducer Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 241,
      "documented": "10242",
      "name": "Compressor High Pressure Transducer Issue 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 242,
      "documented": "10243",
      "name": "Compressor High Pressure Transducer Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 243,
      "documented": "10244",
      "name": "Compressor Capacity Reduced",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 344,
      "documented": "10345",
      "name": "Dew Point Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 345,
      "documented": "10346",
      "name": "Dew Point Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 346,
      "documented": "10347",
      "name": "Ext Dew Point Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 347,
      "documented": "10348",
      "name": "Ext Dew Point Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 348,
      "documented": "10349",
      "name": "Compressor Superheat Over Threshold 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 349,
      "documented": "10350",
      "name": "Compressor Superheat Over Threshold 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 350,
      "documented": "10351",
      "name": "Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 351,
      "documented": "10352",
      "name": "Remote Sensor Average Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 352,
      "documented": "10353",
      "name": "Remote Sensor Average Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 353,
      "documented": "10354",
      "name": "Remote Sensor System Average Over Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 354,
      "documented": "10355",
      "name": "Remote Sensor System Average Under Temperature",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 355,
      "documented": "10356",
      "name": "Remote Sensor Over Temperature 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 356,
      "documented": "10357",
      "name": "Remote Sensor Over Temperature 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 357,
      "documented": "10358",
      "name": "Remote Sensor Over Temperature 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 358,
      "documented": "10359",
      "name": "Remote Sensor Over Temperature 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 359,
      "documented": "10360",
      "name": "Remote Sensor Over Temperature 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 360,
      "documented": "10361",
      "name": "Remote Sensor Over Temperature 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 361,
      "documented": "10362",
      "name": "Remote Sensor Over Temperature 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 362,
      "documented": "10363",
      "name": "Remote Sensor Over Temperature 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 363,
      "documented": "10364",
      "name": "Remote Sensor Over Temperature 9",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 364,
      "documented": "10365",
      "name": "Remote Sensor Over Temperature 10",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 365,
      "documented": "10366",
      "name": "Remote Sensor Under Temperature 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 366,
      "documented": "10367",
      "name": "Remote Sensor Under Temperature 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 367,
      "documented": "10368",
      "name": "Remote Sensor Under Temperature 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 368,
      "documented": "10369",
      "name": "Remote Sensor Under Temperature 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 369,
      "documented": "10370",
      "name": "Remote Sensor Under Temperature 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 370,
      "documented": "10371",
      "name": "Remote Sensor Under Temperature 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 371,
      "documented": "10372",
      "name": "Remote Sensor Under Temperature 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 372,
      "documented": "10373",
      "name": "Remote Sensor Under Temperature 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 373,
      "documented": "10374",
      "name": "Remote Sensor Under Temperature 9",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 374,
      "documented": "10375",
      "name": "Remote Sensor Under Temperature 10",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 375,
      "documented": "10376",
      "name": "Remote Sensor Issue 1",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 376,
      "documented": "10377",
      "name": "Remote Sensor Issue 2",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 377,
      "documented": "10378",
      "name": "Remote Sensor Issue 3",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 378,
      "documented": "10379",
      "name": "Remote Sensor Issue 4",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 379,
      "documented": "10380",
      "name": "Remote Sensor Issue 5",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 380,
      "documented": "10381",
      "name": "Remote Sensor Issue 6",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 381,
      "documented": "10382",
      "name": "Remote Sensor Issue 7",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 382,
      "documented": "10383",
      "name": "Remote Sensor Issue 8",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 383,
      "documented": "10384",
      "name": "Remote Sensor Issue 9",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 384,
      "documented": "10385",
      "name": "Remote Sensor Issue 10",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 385,
      "documented": "10386",
      "name": "Air Economizer Emergency Override",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 386,
      "documented": "10387",
      "name": "Air Economizer Reduced Airflow",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 387,
      "documented": "10388",
      "name": "Temperature Control Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 487,
      "documented": "10488",
      "name": "EEV Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 488,
      "documented": "10489",
      "name": "Static Pressure Sensor Issue",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 489,
      "documented": "10490",
      "name": "High Static Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 490,
      "documented": "10491",
      "name": "Low Static Pressure",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 491,
      "documented": "10492",
      "name": "Pump Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 492,
      "documented": "10493",
      "name": "Condenser Unit Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 493,
      "documented": "10494",
      "name": "Condenser Circuit Unspecified General Event",
      "description": "",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 99,
      "documented": "30100",
      "name": "System Operating State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on",
        "2": "standby"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 101,
      "documented": "30102",
      "name": "System Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Normal Operation",
        "2": "StartUp",
        "8": "Normal with Warning",
        "16": "Normal with Alarm",
        "32": "Abnormal Operation"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "30103",
      "name": "Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 103,
      "documented": "30104",
      "name": "Compressor Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 104,
      "documented": "30105",
      "name": "Free Cooling Valve Open Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 105,
      "documented": "30106",
      "name": "Reheat Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 106,
      "documented": "30107",
      "name": "Humidifier Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 107,
      "documented": "30108",
      "name": "Dehumidifier Utilization",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 108,
      "documented": "30109",
      "name": "Free Cooling Status",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "2": "on",
        "3": "No Support"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 109,
      "documented": "30110",
      "name": "Return Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 111,
      "documented": "30112",
      "name": "Supply Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 112,
      "documented": "30113",
      "name": "Supply Air Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 114,
      "documented": "30115",
      "name": "Free Cooling Fluid Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 115,
      "documented": "30116",
      "name": "Ext Air Sensor A Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 116,
      "documented": "30117",
      "name": "Ext Air Sensor B Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 117,
      "documented": "30118",
      "name": "Ext Air Sensor C Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 118,
      "documented": "30119",
      "name": "Dig Scroll Comp Discharge Temp 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 119,
      "documented": "30120",
      "name": "Dig Scroll Comp Discharge Temp 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 129,
      "documented": "30130",
      "name": "Return Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 131,
      "documented": "30132",
      "name": "Ext Air Sensor A Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 132,
      "documented": "30133",
      "name": "Ext Air Sensor B Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 133,
      "documented": "30134",
      "name": "Ext Air Sensor C Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 150,
      "documented": "30151",
      "name": "Today's High Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 152,
      "documented": "30153",
      "name": "Today's Low Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 154,
      "documented": "30155",
      "name": "Today's High Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 156,
      "documented": "30157",
      "name": "Today's Low Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 256,
      "documented": "30257",
      "name": "Server Class",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "UPS",
        "2": "AIR",
        "3": "PMP",
        "4": "PDU"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 268,
      "documented": "30269",
      "name": "Fixed Compressor State 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 269,
      "documented": "30270",
      "name": "Fixed Compressor State 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 270,
      "documented": "30271",
      "name": "Compressor Capacity Control State 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 271,
      "documented": "30272",
      "name": "Compressor Capacity Control State 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 274,
      "documented": "30275",
      "name": "Analog Input Reading 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 275,
      "documented": "30276",
      "name": "Analog Input Reading 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 276,
      "documented": "30277",
      "name": "Analog Input Reading 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 277,
      "documented": "30278",
      "name": "Analog Input Reading 4",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 279,
      "documented": "30280",
      "name": "System Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Internal (Auto)",
        "1": "External (Manual)"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 280,
      "documented": "30281",
      "name": "System Operating State Reason",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Reason Unknown",
        "1": "Network Display",
        "2": "Alarm",
        "3": "Schedule",
        "4": "Remote System",
        "5": "External Input",
        "6": "Local Display"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 281,
      "documented": "30282",
      "name": "Maintenance Ramp",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 282,
      "documented": "30283",
      "name": "Calculated Next Maintenance Month",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 283,
      "documented": "30284",
      "name": "Calculated Next Maintenance Year",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 284,
      "documented": "30285",
      "name": "Hot Water / Hot Gas Valve Open Position",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 285,
      "documented": "30286",
      "name": "Maintenance Tracking State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "off",
        "1": "on"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 483,
      "documented": "30484",
      "name": "Outside Air Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 485,
      "documented": "30486",
      "name": "Ext Air Sensor A Dew Point Temp",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 498,
      "documented": "30499",
      "name": "Adjusted Humidity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 499,
      "documented": "30500",
      "name": "Return Dew Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 500,
      "documented": "30501",
      "name": "Actual Air Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 501,
      "documented": "30502",
      "name": "Actual Humidity Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "% RH",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 506,
      "documented": "30507",
      "name": "Remote Sensor Average Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 507,
      "documented": "30508",
      "name": "Remote Sensor Maximum Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 508,
      "documented": "30509",
      "name": "Remote Sensor System Average Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 509,
      "documented": "30510",
      "name": "Remote Sensor System Maximum Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 550,
      "documented": "30551",
      "name": "Remote Sensor Temperature 1",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 551,
      "documented": "30552",
      "name": "Remote Sensor Temperature 2",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 552,
      "documented": "30553",
      "name": "Remote Sensor Temperature 3",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 553,
      "documented": "30554",
      "name": "Remote Sensor Temperature 4",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 554,
      "documented": "30555",
      "name": "Remote Sensor Temperature 5",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 555,
      "documented": "30556",
      "name": "Remote Sensor Temperature 6",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 556,
      "documented": "30557",
      "name": "Remote Sensor Temperature 7",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 557,
      "documented": "30558",
      "name": "Remote Sensor Temperature 8",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 558,
      "documented": "30559",
      "name": "Remote Sensor Temperature 9",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 559,
      "documented": "30560",
      "name": "Remote Sensor Temperature 10",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 560,
      "documented": "30561",
      "name": "Air Economizer Availability",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Not Available",
        "1": "Available"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 563,
      "documented": "30564",
      "name": "Cooling Capacity",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 564,
      "documented": "30565",
      "name": "Cooling Control Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 565,
      "documented": "30566",
      "name": "Fan Speed Control Temperature",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 667,
      "documented": "30668",
      "name": "Digital Scroll Compressor Loading 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 668,
      "documented": "30669",
      "name": "Digital Scroll Compressor Loading 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 672,
      "documented": "30673",
      "name": "Unit Static Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 673,
      "documented": "30674",
      "name": "System Static Pressure",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 674,
      "documented": "30675",
      "name": "Condenser Low Noise Mode State",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Inactive",
        "1": "Active (Interval)",
        "2": "Active (Full Day)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "40017",
      "name": "Free Cooling Internal Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Contact",
        "2": "Value"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "40018",
      "name": "Humidity Proportional Control Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Relative",
        "1": "Compensated",
        "2": "Predictive"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "40019",
      "name": "Fan Speed Maximum Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "40020",
      "name": "Supply Air Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "40021",
      "name": "Free Cooling Internal Temperature Delta",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "40022",
      "name": "Minimum Chilled Water Temp Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "40023",
      "name": "Air Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "40024",
      "name": "Air Temperature Proportional Band",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "40025",
      "name": "Air Temperature Dead Band",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "40026",
      "name": "Air Temperature Control Integration Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "40027",
      "name": "Humidity Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "40028",
      "name": "Humidity Proportional Band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "40029",
      "name": "Humidity Proportional Control Integration Time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "40030",
      "name": "Humidity Dead Band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "40031",
      "name": "Auto Restart Delay",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "sec",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "40033",
      "name": "Air Temperature Control Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Proportional",
        "1": "Prop+Integral",
        "3": "Intelligent"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "40045",
      "name": "BMS Timeout Period",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "40050",
      "name": "Return Air Over Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50,
      "documented": "40051",
      "name": "Return Air Under Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 51,
      "documented": "40052",
      "name": "Ext Air Sensor A Over Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "40053",
      "name": "Ext Air Sensor A Under Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "40054",
      "name": "High Return Humidity Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 54,
      "documented": "40055",
      "name": "Low Return Humidity Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 55,
      "documented": "40056",
      "name": "Ext Air Sensor A High Humidity Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "40057",
      "name": "Ext Air Sensor A Low Humidity Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "40070",
      "name": "Fan Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "40071",
      "name": "Compressor Hours Threshold 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 71,
      "documented": "40072",
      "name": "Compressor Hours Threshold 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 72,
      "documented": "40073",
      "name": "Humidifier Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "40074",
      "name": "Dehumidifier Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 74,
      "documented": "40075",
      "name": "Free Cooling Valve Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "40076",
      "name": "Electric Reheater Hours Threshold 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "40077",
      "name": "Electric Reheater Hours Threshold 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 77,
      "documented": "40078",
      "name": "Electric Reheater Hours Threshold 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 78,
      "documented": "40079",
      "name": "Hot Water / Hot Gas Valve Hours Threshold",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 140,
      "documented": "40141",
      "name": "Fan Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 141,
      "documented": "40142",
      "name": "Compressor Hours 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 142,
      "documented": "40143",
      "name": "Compressor Hours 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 143,
      "documented": "40144",
      "name": "Humidifier Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "40145",
      "name": "Dehumidifier Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 145,
      "documented": "40146",
      "name": "Free Cooling Valve Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 146,
      "documented": "40147",
      "name": "Electric Reheater Hours 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 147,
      "documented": "40148",
      "name": "Electric Reheater Hours 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 148,
      "documented": "40149",
      "name": "Electric Reheater Hours 3",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 149,
      "documented": "40150",
      "name": "Hot Water / Hot Gas Valve Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 261,
      "documented": "40262",
      "name": "Supply Air Temperature Sensor Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Limit",
        "2": "Control",
        "3": "Temp Only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 262,
      "documented": "40263",
      "name": "Return Air Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 263,
      "documented": "40264",
      "name": "Return Humidity Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "% RH",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 272,
      "documented": "40273",
      "name": "Infrared Humidifier Flush Rate",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 273,
      "documented": "40274",
      "name": "Fan Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Auto",
        "1": "Manual",
        "2": "Economy",
        "4": "Delta"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 286,
      "documented": "40287",
      "name": "Customer Input 1 - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 287,
      "documented": "40288",
      "name": "Customer Input 1 - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 288,
      "documented": "40289",
      "name": "Customer Input 2 - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 289,
      "documented": "40290",
      "name": "Customer Input 2 - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 290,
      "documented": "40291",
      "name": "Customer Input 3 - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 291,
      "documented": "40292",
      "name": "Customer Input 3 - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 292,
      "documented": "40293",
      "name": "Customer Input 4 - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 293,
      "documented": "40294",
      "name": "Customer Input 4 - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 294,
      "documented": "40295",
      "name": "Ext Free Cooling Lockout - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 295,
      "documented": "40296",
      "name": "Ext Free Cooling Lockout - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 296,
      "documented": "40297",
      "name": "Ext Condenser Pump High Water - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 297,
      "documented": "40298",
      "name": "Ext Condenser Pump High Water - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 298,
      "documented": "40299",
      "name": "Ext Standby Glycol Pump On - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 299,
      "documented": "40300",
      "name": "Ext Standby Glycol Pump On - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "40301",
      "name": "Ext Standby Unit On - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 301,
      "documented": "40302",
      "name": "Ext Standby Unit On - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 302,
      "documented": "40303",
      "name": "Ext Humidifier Lockout - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 303,
      "documented": "40304",
      "name": "Ext Humidifier Lockout - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 304,
      "documented": "40305",
      "name": "Ext Loss of Flow - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 305,
      "documented": "40306",
      "name": "Ext Loss of Flow - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "40307",
      "name": "Ext Over Temperature - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 307,
      "documented": "40308",
      "name": "Ext Over Temperature - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 308,
      "documented": "40309",
      "name": "Ext Reheat Lockout - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 309,
      "documented": "40310",
      "name": "Ext Reheat Lockout - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 310,
      "documented": "40311",
      "name": "High Power Shutdown - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 311,
      "documented": "40312",
      "name": "High Power Shutdown - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 312,
      "documented": "40313",
      "name": "Humidifier Issue - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 313,
      "documented": "40314",
      "name": "Humidifier Issue - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 314,
      "documented": "40315",
      "name": "Master Unit Communication Lost - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 315,
      "documented": "40316",
      "name": "Master Unit Communication Lost - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 316,
      "documented": "40317",
      "name": "Service Required - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 317,
      "documented": "40318",
      "name": "Service Required - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 318,
      "documented": "40319",
      "name": "Shutdown - Loss Of Power - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 319,
      "documented": "40320",
      "name": "Shutdown - Loss Of Power - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 320,
      "documented": "40321",
      "name": "Smoke Detected - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 321,
      "documented": "40322",
      "name": "Smoke Detected - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 322,
      "documented": "40323",
      "name": "Water Under Floor - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 323,
      "documented": "40324",
      "name": "Water Under Floor - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 324,
      "documented": "40325",
      "name": "Ext Compressor Lockout - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 325,
      "documented": "40326",
      "name": "Ext Compressor Lockout - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 326,
      "documented": "40327",
      "name": "Clogged Air Filter - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 327,
      "documented": "40328",
      "name": "Clogged Air Filter - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 328,
      "documented": "40329",
      "name": "Ext Loss of Air Blower - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 329,
      "documented": "40330",
      "name": "Ext Loss of Air Blower - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 330,
      "documented": "40331",
      "name": "Compressor High Head Pressure - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 331,
      "documented": "40332",
      "name": "Compressor High Head Pressure - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 332,
      "documented": "40333",
      "name": "Compressor High Head Pressure - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 333,
      "documented": "40334",
      "name": "Compressor High Head Pressure - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 334,
      "documented": "40335",
      "name": "Compressor Low Suction Pressure - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 335,
      "documented": "40336",
      "name": "Compressor Low Suction Pressure - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 336,
      "documented": "40337",
      "name": "Compressor Low Suction Pressure - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 337,
      "documented": "40338",
      "name": "Compressor Low Suction Pressure - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 338,
      "documented": "40339",
      "name": "Compressor Pump Down Issue - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 339,
      "documented": "40340",
      "name": "Compressor Pump Down Issue - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 340,
      "documented": "40341",
      "name": "Compressor Pump Down Issue - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 341,
      "documented": "40342",
      "name": "Compressor Pump Down Issue - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 342,
      "documented": "40343",
      "name": "Compressor Short Cycle - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 343,
      "documented": "40344",
      "name": "Compressor Short Cycle - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 344,
      "documented": "40345",
      "name": "Compressor Short Cycle - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 345,
      "documented": "40346",
      "name": "Compressor Short Cycle - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 346,
      "documented": "40347",
      "name": "Compressor Thermal Overload - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 347,
      "documented": "40348",
      "name": "Compressor Thermal Overload - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 348,
      "documented": "40349",
      "name": "Compressor Thermal Overload - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 349,
      "documented": "40350",
      "name": "Compressor Thermal Overload - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 350,
      "documented": "40351",
      "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 351,
      "documented": "40352",
      "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 352,
      "documented": "40353",
      "name": "Dig Scroll Comp Discharge Over Temp - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 353,
      "documented": "40354",
      "name": "Dig Scroll Comp Discharge Over Temp - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 354,
      "documented": "40355",
      "name": "Ext Air Sensor A High Humidity - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 355,
      "documented": "40356",
      "name": "Ext Air Sensor A High Humidity - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 356,
      "documented": "40357",
      "name": "Ext Air Sensor A Low Humidity - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 357,
      "documented": "40358",
      "name": "Ext Air Sensor A Low Humidity - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 358,
      "documented": "40359",
      "name": "Ext Air Sensor A Over Temp - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 359,
      "documented": "40360",
      "name": "Ext Air Sensor A Over Temp - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 360,
      "documented": "40361",
      "name": "Ext Air Sensor A Under Temp - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 361,
      "documented": "40362",
      "name": "Ext Air Sensor A Under Temp - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 362,
      "documented": "40363",
      "name": "High Return Humidity - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 363,
      "documented": "40364",
      "name": "High Return Humidity - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 364,
      "documented": "40365",
      "name": "Low Return Humidity - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 365,
      "documented": "40366",
      "name": "Low Return Humidity - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 366,
      "documented": "40367",
      "name": "Return Air Over Temp - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 367,
      "documented": "40368",
      "name": "Return Air Over Temp - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 368,
      "documented": "40369",
      "name": "Return Air Under Temp - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 369,
      "documented": "40370",
      "name": "Return Air Under Temp - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 370,
      "documented": "40371",
      "name": "Fan Hours Exceeded - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 371,
      "documented": "40372",
      "name": "Fan Hours Exceeded - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 372,
      "documented": "40373",
      "name": "Fan Issue - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 373,
      "documented": "40374",
      "name": "Fan Issue - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 374,
      "documented": "40375",
      "name": "Main Fan Overload - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 375,
      "documented": "40376",
      "name": "Main Fan Overload - Event Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 376,
      "documented": "40377",
      "name": "Condenser Issue - Event Control 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 377,
      "documented": "40378",
      "name": "Condenser Issue - Event Control 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 378,
      "documented": "40379",
      "name": "Condenser Issue - Event Type 1",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 379,
      "documented": "40380",
      "name": "Condenser Issue - Event Type 2",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Message",
        "1": "Warning",
        "2": "Alarm"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 380,
      "documented": "40381",
      "name": "System Event Acknowledge/Reset",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "2": "Reset",
        "4": "Acknowledge"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 480,
      "documented": "40481",
      "name": "Air Temperature Control Sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Supply",
        "1": "Remote",
        "2": "Return"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 481,
      "documented": "40482",
      "name": "Supply Air Over Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 482,
      "documented": "40483",
      "name": "Supply Air Under Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 484,
      "documented": "40485",
      "name": "Humidity Proportional Control Type",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Relative",
        "1": "Compensated",
        "2": "Predictive",
        "3": "Dew Point"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 486,
      "documented": "40487",
      "name": "Ext Dew Point Over Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 487,
      "documented": "40488",
      "name": "Ext Dew Point Under Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 488,
      "documented": "40489",
      "name": "Compressor Lockout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 490,
      "documented": "40491",
      "name": "Main Chilled Water Valve",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Valve 1",
        "1": "Valve 2"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 491,
      "documented": "40492",
      "name": "Reheater Lockout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 492,
      "documented": "40493",
      "name": "Humidifier Lockout",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 493,
      "documented": "40494",
      "name": "Fan Control Sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Supply",
        "1": "Remote",
        "2": "Return",
        "3": "Manual"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 494,
      "documented": "40495",
      "name": "Fan Speed Minimum Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 496,
      "documented": "40497",
      "name": "Fan Speed Temperature Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 497,
      "documented": "40498",
      "name": "Standby Units",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 502,
      "documented": "40503",
      "name": "Dew Point Set Point",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "40504",
      "name": "Supply Air Over/Under Temperature - Event Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 504,
      "documented": "40505",
      "name": "Remote Sensor Over Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 505,
      "documented": "40506",
      "name": "Remote Sensor Under Temp Threshold",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "deg C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 561,
      "documented": "40562",
      "name": "Air Economizer Control Source",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "internal",
        "2": "external"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 562,
      "documented": "40563",
      "name": "Chilled Water Valve Hours",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "hr",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 566,
      "documented": "40567",
      "name": "Free Cooling Internal Control Mode",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Contact",
        "2": "Temperature",
        "3": "Set Point"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 666,
      "documented": "40667",
      "name": "Humidity Control Sensor",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Supply",
        "1": "Remote",
        "2": "Return"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 671,
      "documented": "40672",
      "name": "Static Pressure Set Point",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Pa",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 675,
      "documented": "40676",
      "name": "Condenser Low Noise Mode Schedule Control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "disabled",
        "1": "enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 676,
      "documented": "40677",
      "name": "Condenser Low Noise Mode Max Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 677,
      "documented": "40678",
      "name": "Condenser Normal Mode Max Fan Speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 678,
      "documented": "40679",
      "name": "Condenser Low Noise Mode - Interval Days",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Monday",
        "1": "Tuesday",
        "2": "Wednesday",
        "3": "Thursday",
        "4": "Friday",
        "5": "Saturday",
        "6": "Sunday"
      }
    },
    {
      "table": "holding_register",
      "address": 679,
      "documented": "40680",
      "name": "Condenser Low Noise Mode - Full Days",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Monday",
        "1": "Tuesday",
        "2": "Wednesday",
        "3": "Thursday",
        "4": "Friday",
        "5": "Saturday",
        "6": "Sunday"
      }
    }
  ],
  "integration": {
    "summary": "Poll input registers 30100-30134 for state, temperatures and humidity, and the 1xxxx discrete inputs for events. Write coil 25 to start/stop the unit and holding registers 40023 / 40027 for the temperature (tenths of deg C) and humidity setpoints.",
    "minimum_registers": [
      {
        "table": "coil",
        "address": 24,
        "why": "System on/off control"
      },
      {
        "table": "input_register",
        "address": 99,
        "why": "System operating state"
      },
      {
        "table": "input_register",
        "address": 101,
        "why": "System status"
      },
      {
        "table": "input_register",
        "address": 109,
        "why": "Return air temperature"
      },
      {
        "table": "input_register",
        "address": 111,
        "why": "Supply air temperature"
      },
      {
        "table": "input_register",
        "address": 129,
        "why": "Return humidity"
      },
      {
        "table": "holding_register",
        "address": 22,
        "why": "Air temperature setpoint"
      },
      {
        "table": "holding_register",
        "address": 26,
        "why": "Humidity setpoint"
      },
      {
        "table": "input_register",
        "address": 102,
        "why": "Fan speed"
      },
      {
        "table": "holding_register",
        "address": 380,
        "why": "Acknowledge / reset events"
      }
    ],
    "enable": "Fit the Liebert IntelliSlot card the guide lists for the unit's controller (for iCOM v4 units: IS-485L for Modbus 485, IS-IPBML for Modbus IP / BACnet IP) and set its Modbus address and line speed on the card.",
    "watchdog": "Holding register 40045 'BMS Timeout Period' (minutes) sets how long the unit waits for BMS traffic before raising a BMS timeout; what the unit does on timeout is not described in this guide.",
    "quirks": [
      "Modicon numbering: subtract 40001 / 30001 / 10001 for the wire address; coil 25 is wire address 24.",
      "Temperatures in tenths of deg C have a separate deg F twin register (not listed here); do not mix them up.",
      "Which points exist depends on the iCOM application firmware (iCOM_PA35, PA70, PA151, PA203 in the guide's Extra Notes)."
    ],
    "setup": [
      "RS-485 (2-wire) RTU settings for the IntelliSlot 485 card: 9600, 19200 or 38400 baud, 8 data bits, no parity, 1 stop bit.",
      "Each unit needs a unique Modbus slave address on the RS-485 line.",
      "For Modbus IP, use the IntelliSlot Modbus IP / BACnet IP card listed for the unit's controller in the guide's compatibility table."
    ],
    "gotchas": [
      "Supply/return air temperature setpoints at 40020 and 40263 are printed without a scale (whole degrees), while 40023 'Air Temperature Set Point' is in tenths."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
