{
  "manufacturer": "VTS",
  "manufacturer_slug": "vts",
  "model": "HMI-VOLCANO EC controller for VOLCANO air heaters",
  "model_slug": "hmi-volcano-ec",
  "short_model": "HMI-VOLCANO EC",
  "aliases": [
    "HMI VOLCANO EC",
    "VOLCANO EC controller"
  ],
  "equipment_type": "Thermostat (fan heater controller)",
  "applies_to": "VTS HMI-VOLCANO EC wall controller with Modbus RTU, device integration manual version 1.1.",
  "summary": "The HMI-VOLCANO EC is the room controller for VTS VOLCANO EC fan heaters, which can run in heating or cooling mode. Over Modbus RTU a BMS can switch it on and off, choose heating or cooling, set the fan output and room setpoint, edit the weekly schedule and read the room temperature, schedule state and output states.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "Even",
    "data_bits": null,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Every table gives the address 'for PDU' in decimal and hex (first register 0 = 0x0000), so that address goes on the wire unchanged. The function-code examples count registers from 1 instead (register 108 is requested as 0x006B = 107), which matches: PDU address = register number - 1. This map uses the 'for PDU' column."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "HMI-VOLCANO EC - Device Integration Manual on Modbus RTU Bus",
    "doc_number": "version 1.1",
    "revision_date": null,
    "url": "https://www.vtsgroup.com/files/document-files/86/Modbus_RTU_Manual.pdf",
    "pages": "pp. 2-7 function codes and examples, pp. 8-19 holding registers (table 14) and their meaning, p. 20 input registers, p. 21 discrete inputs, pp. 22-24 coils and default values"
  },
  "notes": [
    "Holding registers 0-3 (baud, parity, address, sensor correction) must be written one per message; a multi-register write that includes them is refused.",
    "Temperatures are in 0.01 °C (value / 100). When the controller is set to °F, temperature registers are in °F with the same scale.",
    "Left out: coils 5 and 6 (temperature unit and clock format) and holding register 40 (fan regulation mode), which appear only in the default-value table and not in the register tables.",
    "Defaults per the default-value table: 9600 baud (960), even parity, address 1, setpoint 22.00 °C, ECO 18.00 °C."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 0,
      "documented": "0 (0x0000)",
      "name": "MB_ADDR_BAUDRATE",
      "description": "Baud rate / 10: 480, 960, 1920 or 3840. Write alone; device resets.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "480": "4800 bps",
        "960": "9600 bps",
        "1920": "19200 bps",
        "3840": "38400 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1 (0x0001)",
      "name": "MB_ADDR_PARITY_MODE",
      "description": "ASCII code of the parity letter. Write alone; device resets.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "101": "'e' even parity, 1 stop bit",
        "111": "'o' odd parity, 1 stop bit",
        "110": "'n' no parity, 2 stop bits"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "2 (0x0002)",
      "name": "MB_ADDR_SLAVE_ADDR",
      "description": "1-247. Write alone; device resets.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "3 (0x0003)",
      "name": "MB_ADDR_NTC_1_CORRECT",
      "description": "Built-in sensor correction, -8.00 to 8.00 °C. Write alone.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "4 (0x0004)",
      "name": "MB_ADDR_NTC_PERIOD",
      "description": "Time between temperature readings; 0 switches reading off.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "5 (0x0005)",
      "name": "MB_ADDR_RTC_WEEK_DAY",
      "description": "Set automatically from the date.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Monday",
        "1": "Tuesday",
        "2": "Wednesday",
        "3": "Thursday",
        "4": "Friday",
        "5": "Saturday",
        "6": "Sunday"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "6 (0x0006)",
      "name": "MB_ADDR_RTC_YEAR",
      "description": "0-99.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 7,
      "documented": "7 (0x0007)",
      "name": "MB_ADDR_RTC_MONTH",
      "description": "1-12.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 8,
      "documented": "8 (0x0008)",
      "name": "MB_ADDR_RTC_DAY",
      "description": "1-31.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "9 (0x0009)",
      "name": "MB_ADDR_RTC_HOUR",
      "description": "0-23.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "10 (0x000A)",
      "name": "MB_ADDR_RTC_MINUTE",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 11,
      "documented": "11 (0x000B)",
      "name": "MB_ADDR_RTC_SECOND",
      "description": "0-59.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 12,
      "documented": "12 (0x000C)",
      "name": "MB_ADDR_FAN_ACTUAL_POWER_VOLT",
      "description": "Present fan analogue output voltage; write-locked.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "13 (0x000D)",
      "name": "MB_ADDR_FAN_POWER_1_VOLT",
      "description": "Fan output voltage for speed 1; write-locked.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 14,
      "documented": "14 (0x000E)",
      "name": "MB_ADDR_FAN_POWER_2_VOLT",
      "description": "Fan output voltage for speed 2; write-locked.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "15 (0x000F)",
      "name": "MB_ADDR_FAN_POWER_3_VOLT",
      "description": "Fan output voltage for speed 3; write-locked.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 16,
      "documented": "16 (0x0010)",
      "name": "MB_ADDR_FAN_ADDITIONAL_VOLT",
      "description": "Constant added to the fan output, 0.00-4.00 V.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 17,
      "documented": "17 (0x0011)",
      "name": "MB_ADDR_ZONE_DISPLAYED_TEMP",
      "description": "Temperature shown on the main screen.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Set (requested) temperature",
        "1": "Room temperature"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 18,
      "documented": "18 (0x0012)",
      "name": "MB_ADDR_ZONE_AVAILABLE_MODE",
      "description": "Allowed operating modes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Cooling only",
        "2": "Heating only",
        "3": "Cooling and heating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 19,
      "documented": "19 (0x0013)",
      "name": "MB_ADDR_ZONE_PROGRAM",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Continuous",
        "1": "Schedule"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 20,
      "documented": "20 (0x0014)",
      "name": "MB_ADDR_ZONE_ECO_FROST_MODE",
      "description": "Protection when room drops below the ECO temperature.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Off",
        "1": "AntiFrost (valve opens)",
        "2": "ECO (valve opens and fan starts)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 21,
      "documented": "21 (0x0015)",
      "name": "MB_ADDR_ZONE_MODE",
      "description": "Current operating mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Cooling",
        "1": "Heating"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 22,
      "documented": "22 (0x0016)",
      "name": "MB_ADDR_ZONE_FAN_SPEED",
      "description": "Air output 0-100 %; 0-14 % is treated as 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 23,
      "documented": "23 (0x0017)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_TARGET",
      "description": "Room setpoint, rounded to 0.5 °C, between MIN and MAX.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 24,
      "documented": "24 (0x0018)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_ECO",
      "description": "Frost/ECO protection temperature, 2-22 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 25,
      "documented": "25 (0x0019)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_DELTA",
      "description": "Hysteresis, 0.50-2.00 °C.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 26,
      "documented": "26 (0x001A)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_MIN",
      "description": "Lowest setpoint allowed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 27,
      "documented": "27 (0x001B)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_MAX",
      "description": "Highest setpoint allowed (up to 40.00 °C).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 28,
      "documented": "28 (0x001C)",
      "name": "MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_1_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 29,
      "documented": "29 (0x001D)",
      "name": "MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_1_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 30,
      "documented": "30 (0x001E)",
      "name": "MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_2_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 31,
      "documented": "31 (0x001F)",
      "name": "MB_ADDR_ZONE_SCHEDULE_MON_FRI_WORK_2_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "32 (0x0020)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SAT_WORK_1_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "33 (0x0021)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SAT_WORK_1_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "34 (0x0022)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SAT_WORK_2_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "35 (0x0023)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SAT_WORK_2_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "36 (0x0024)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SUN_WORK_1_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 37,
      "documented": "37 (0x0025)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SUN_WORK_1_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "38 (0x0026)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SUN_WORK_2_START",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 39,
      "documented": "39 (0x0027)",
      "name": "MB_ADDR_ZONE_SCHEDULE_SUN_WORK_2_STOP",
      "description": "Minutes after midnight (h x 60 + m), 0-1425, 15-minute steps.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "min",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 0,
      "documented": "0 (0x0000)",
      "name": "MB_ADDR_ZONE_TEMPERATURE_ACTUAL",
      "description": "Room temperature; -32768 means sensor fault.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "°C",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "1 (0x0001)",
      "name": "MB_ADDR_ZONE_ACTUAL_PROGRAM_STATE",
      "description": "Schedule state.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Continuous (schedule off)",
        "1": "On 1 (first period)",
        "2": "Off 1 (between periods)",
        "3": "On 2 (second period)",
        "4": "Off 2 (after second period)"
      },
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 0,
      "documented": "0 (0x0000)",
      "name": "MB_ADDR_NTC_1_ACTIVE",
      "description": "1 = built-in temperature sensor active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "discrete_input",
      "address": 1,
      "documented": "1 (0x0001)",
      "name": "MB_ADDR_NTC_2_ACTIVE",
      "description": "1 = external temperature sensor active.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 0,
      "documented": "0 (0x0000)",
      "name": "MB_ADDR_STATE_OUTPUT_1",
      "description": "Output J1-H1 state; write-locked.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 1,
      "documented": "1 (0x0001)",
      "name": "MB_ADDR_STATE_OUTPUT_2",
      "description": "Output J1-H2 state; write-locked.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 2,
      "documented": "2 (0x0002)",
      "name": "MB_ADDR_POWER_ON_OFF",
      "description": "1 = on, 0 = off (like the power key).",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 3,
      "documented": "3 (0x0003)",
      "name": "MB_ADDR_GO_TO_DEFAULT",
      "description": "Writing it restores default values of the settings.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "coil",
      "address": 4,
      "documented": "4 (0x0004)",
      "name": "MB_ADDR_LOCK_KEYPAD",
      "description": "1 = keys locked.",
      "data_type": "BIT",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Switch the unit with coil 2, select heating/cooling with holding 21, set the room setpoint (0.01 °C) in holding 23 and fan output % in holding 22; read the room temperature from input register 0.",
    "minimum_registers": [
      {
        "table": "coil",
        "address": 2,
        "why": "On/off"
      },
      {
        "table": "holding_register",
        "address": 21,
        "why": "Heating/cooling"
      },
      {
        "table": "holding_register",
        "address": 23,
        "why": "Room setpoint"
      },
      {
        "table": "holding_register",
        "address": 22,
        "why": "Fan output %"
      },
      {
        "table": "input_register",
        "address": 0,
        "why": "Room temperature"
      },
      {
        "table": "input_register",
        "address": 1,
        "why": "Schedule state"
      },
      {
        "table": "holding_register",
        "address": 19,
        "why": "Continuous or schedule"
      }
    ],
    "enable": "Modbus RTU is always active on the RS485 terminals (J3 A/B); change baud, parity and address through holding registers 0-2 (the device restarts after each change).",
    "watchdog": null,
    "quirks": [
      "Setpoints are rounded to 0.5 °C and schedule times to 15 minutes.",
      "Parity is written as the ASCII code of 'e', 'o' or 'n'; 'n' uses 2 stop bits.",
      "Writing a setpoint below MIN or above MAX is refused."
    ],
    "setup": [
      "RS485 on terminal block J3 (A, B, ground).",
      "Default 9600 baud, even parity, address 1."
    ],
    "gotchas": [
      "A sensor fault reads -32768 (shown as 327.68 when treated as unsigned)."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
