{
  "manufacturer": "Walchem",
  "manufacturer_slug": "walchem",
  "model": "WebMaster WIND series Modbus TCP/IP option (s825)",
  "model_slug": "webmaster-wind",
  "short_model": "WebMaster WIND",
  "aliases": [
    "WIND",
    "WebMaster WIND",
    "s825"
  ],
  "equipment_type": "Water treatment controller (Sensor / controller)",
  "applies_to": "Walchem WebMaster WIND-series controllers with the Modbus TCP/IP option, software s825v008 and higher, per manual 180413 Rev A1.",
  "summary": "The WIND-series WebMaster is an older Walchem water treatment controller. Its Modbus TCP/IP option serves holding registers on port 502. This map covers the live dynamic values: direct sensor readings and temperatures, 4-20 mA analog inputs and totals, analog outputs and the calculated RSI/LSI indices, all as word-swapped 32-bit floats.",
  "transport": [
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "Section 4.5.1 says the published addresses are 1-based and the packet is 0-based; subtract 1 on the wire (sensor 1 current reading 3001 / 43001 is wire address 3000)."
  },
  "default_word_order": "CDAB",
  "firmware": "s825v008 and higher",
  "source": {
    "title": "WebMaster Modbus TCP/IP Option Instruction Manual (WIND series)",
    "doc_number": "180413 Rev A1",
    "revision_date": null,
    "url": "https://walchem.com/literature/Controllers/WM/180413_WIND%20Modbus%20Manual_V08-10.pdf",
    "pages": "pp. 4-6 (encoding, addressing), pp. 26-27 (dynamic data)"
  },
  "notes": [
    "Floats use the 'float inverse' format: the manual shows 0x12345678 transmitted as 0x56 0x78 0x12 0x34, i.e. low word first (CDAB).",
    "Left out: digital input states, which the manual describes both as single bits and as 0 = open / 256 = closed, so the encoding is unclear; also relay interlock and volume values on pp. 28-31, whose table layout could not be read reliably.",
    "Left out: status, alarm and header/custom-name registers, and all set point writes (pp. 32-80). The write addresses depend on how each input is configured.",
    "This is the older WIND-series manual; WebMaster ONE / WM1 uses manual 180422 and has a different analog output layout (3681 = % output there)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 3000,
      "documented": "3001",
      "name": "Sensor 1 current reading",
      "description": "Calibrated sensor reading in configured units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3016,
      "documented": "3017",
      "name": "Sensor 1 uncalibrated reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3032,
      "documented": "3033",
      "name": "Sensor 1 mV output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3048,
      "documented": "3049",
      "name": "Sensor 1 temperature reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3064,
      "documented": "3065",
      "name": "Sensor 1 uncalibrated temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3080,
      "documented": "3081",
      "name": "Sensor 1 temperature mV",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3002,
      "documented": "3003",
      "name": "Sensor 2 current reading",
      "description": "Calibrated sensor reading in configured units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3018,
      "documented": "3019",
      "name": "Sensor 2 uncalibrated reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3034,
      "documented": "3035",
      "name": "Sensor 2 mV output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3050,
      "documented": "3051",
      "name": "Sensor 2 temperature reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3066,
      "documented": "3067",
      "name": "Sensor 2 uncalibrated temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3082,
      "documented": "3083",
      "name": "Sensor 2 temperature mV",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3004,
      "documented": "3005",
      "name": "Sensor 3 current reading",
      "description": "Calibrated sensor reading in configured units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3020,
      "documented": "3021",
      "name": "Sensor 3 uncalibrated reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3036,
      "documented": "3037",
      "name": "Sensor 3 mV output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3052,
      "documented": "3053",
      "name": "Sensor 3 temperature reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3068,
      "documented": "3069",
      "name": "Sensor 3 uncalibrated temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3084,
      "documented": "3085",
      "name": "Sensor 3 temperature mV",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3006,
      "documented": "3007",
      "name": "Sensor 4 current reading",
      "description": "Calibrated sensor reading in configured units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3022,
      "documented": "3023",
      "name": "Sensor 4 uncalibrated reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3038,
      "documented": "3039",
      "name": "Sensor 4 mV output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3054,
      "documented": "3055",
      "name": "Sensor 4 temperature reading",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3070,
      "documented": "3071",
      "name": "Sensor 4 uncalibrated temperature",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3086,
      "documented": "3087",
      "name": "Sensor 4 temperature mV",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mV",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3096,
      "documented": "3097",
      "name": "Analog input 1 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3128,
      "documented": "3129",
      "name": "Analog input 1 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3160,
      "documented": "3161",
      "name": "Analog input 1 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3098,
      "documented": "3099",
      "name": "Analog input 2 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3130,
      "documented": "3131",
      "name": "Analog input 2 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3162,
      "documented": "3163",
      "name": "Analog input 2 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3100,
      "documented": "3101",
      "name": "Analog input 3 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3132,
      "documented": "3133",
      "name": "Analog input 3 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3164,
      "documented": "3165",
      "name": "Analog input 3 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3102,
      "documented": "3103",
      "name": "Analog input 4 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3134,
      "documented": "3135",
      "name": "Analog input 4 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3166,
      "documented": "3167",
      "name": "Analog input 4 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3104,
      "documented": "3105",
      "name": "Analog input 5 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3136,
      "documented": "3137",
      "name": "Analog input 5 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3168,
      "documented": "3169",
      "name": "Analog input 5 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3106,
      "documented": "3107",
      "name": "Analog input 6 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3138,
      "documented": "3139",
      "name": "Analog input 6 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3170,
      "documented": "3171",
      "name": "Analog input 6 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3108,
      "documented": "3109",
      "name": "Analog input 7 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3140,
      "documented": "3141",
      "name": "Analog input 7 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3172,
      "documented": "3173",
      "name": "Analog input 7 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3110,
      "documented": "3111",
      "name": "Analog input 8 measured value",
      "description": "4-20 mA input in engineering units.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3142,
      "documented": "3143",
      "name": "Analog input 8 raw mA",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3174,
      "documented": "3175",
      "name": "Analog input 8 total",
      "description": "Flow meter type analog inputs only.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3680,
      "documented": "3681",
      "name": "Analog output 1 scaled input value",
      "description": "Value of the input driving the output.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3696,
      "documented": "3697",
      "name": "Analog output 1 mA output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3712,
      "documented": "3713",
      "name": "Analog output 1 percent",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3682,
      "documented": "3683",
      "name": "Analog output 2 scaled input value",
      "description": "Value of the input driving the output.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3698,
      "documented": "3699",
      "name": "Analog output 2 mA output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3714,
      "documented": "3715",
      "name": "Analog output 2 percent",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3684,
      "documented": "3685",
      "name": "Analog output 3 scaled input value",
      "description": "Value of the input driving the output.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3700,
      "documented": "3701",
      "name": "Analog output 3 mA output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3716,
      "documented": "3717",
      "name": "Analog output 3 percent",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3686,
      "documented": "3687",
      "name": "Analog output 4 scaled input value",
      "description": "Value of the input driving the output.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3702,
      "documented": "3703",
      "name": "Analog output 4 mA output",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3718,
      "documented": "3719",
      "name": "Analog output 4 percent",
      "description": "",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3728,
      "documented": "3729",
      "name": "RSI",
      "description": "Calculated water stability index value.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3730,
      "documented": "3731",
      "name": "LSI",
      "description": "Calculated water saturation index value.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "CDAB",
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Connect to port 502 with unit ID 1 and read holding registers with FC3, decoding each value as a CDAB float pair. Data refreshes every 4 seconds; do not poll faster than that.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 3000,
        "why": "Sensor 1 current reading"
      },
      {
        "table": "holding_register",
        "address": 3048,
        "why": "Sensor 1 temperature"
      },
      {
        "table": "holding_register",
        "address": 3002,
        "why": "Sensor 2 current reading"
      },
      {
        "table": "holding_register",
        "address": 3096,
        "why": "Analog input 1 measured value"
      },
      {
        "table": "holding_register",
        "address": 3712,
        "why": "Analog output 1 percent"
      },
      {
        "table": "holding_register",
        "address": 3728,
        "why": "RSI"
      }
    ],
    "enable": "The Modbus TCP/IP option must be fitted; set point writes need software s825v008 or higher.",
    "watchdog": null,
    "quirks": [
      "Addresses are 1-based: subtract 1.",
      "Floats are word-swapped (CDAB)."
    ],
    "setup": [
      "Network settings are configured through the WebMaster browser interface.",
      "Read up to 125 registers per request."
    ],
    "gotchas": [
      "The controller refreshes Modbus data every 4 seconds; polling faster only returns the same values.",
      "An idle TCP connection is closed after 1 minute; up to 10 connections are accepted."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
