{
  "manufacturer": "Wilo",
  "manufacturer_slug": "wilo",
  "model": "Yonos GIGA2.0 with CIF module Modbus RTU",
  "model_slug": "yonos-giga2-0-cif-modbus",
  "short_model": "Yonos GIGA2.0",
  "aliases": [
    "Yonos GIGA2.0-I",
    "Yonos GIGA2.0-D",
    "Wilo-Yonos GIGA2.0"
  ],
  "equipment_type": "Pump (high-efficiency inline circulator)",
  "applies_to": "Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.",
  "summary": "The Wilo Yonos GIGA2.0 gets Modbus RTU through Wilo's plug-in CIF module. A master switches the pump on/off with the pump command word, selects the control mode and writes a relative duty point in 0.5 % steps; a bus command timer can fall back to preset values when communication stops. Read-only data covers head, flow, power, energy, speed, temperatures and status/error words. This map keeps only the points Wilo marks as supported on the Yonos GIGA2.0.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": 8,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "0-based",
    "note": "Wilo states that all register addresses are raw addresses as sent on the bus; its example frame 01 04 02 BC 00 01 reads input register 700 (0x02BC). Masters that count registers from 1 must add 1."
  },
  "default_word_order": "ABCD",
  "firmware": "CIF module Modbus RTU 1.00-99.99 (module versions per register as noted)",
  "source": {
    "title": "WILO Modbus RTU",
    "doc_number": "wilo194406",
    "revision_date": null,
    "url": "https://cms.media.wilo.com/cdndoc/wilo194406/11516106/wilo194406.html",
    "pages": "HTML sections 6.1.4 (data types and 32-bit order), 6.1.5 (error values), 6.2.6 (raw addressing note), 6.2.7.3 (holding registers), 6.2.7.4 (input registers), 8.2.3-8.2.4 (baud and frame codes), 8.3 (example frame)"
  },
  "notes": [
    "Source is Wilo's public HTML functional description for the CIF module Modbus RTU, which marks every register and every enumeration/bit value with the pump families that support it. Only registers, values and bits marked for Yonos GIGA2.0 are kept here; values and bits not listed are not supported on this pump. Facts are re-keyed and the document is linked, not re-hosted.",
    "32-bit values (REAL = FLOAT32, UDINT = UINT32) are stored with the most significant 16 bits at the base address (ABCD), as stated in section 6.1.4.",
    "Scale: engineering value = raw x scale from Wilo's list (e.g. pressure x 10 = cm H2O, operation time x 10 = h, flow x 0.1 = m3/h, duty point x 0.5 = %, temperatures x 0.1 = K).",
    "Temperatures are in kelvin with scale 0.1 (raw 2932 = 293.2 K, about 20 °C).",
    "Error values: an unavailable reading returns the largest positive value of its data type (65535 for UINT, 32767 for INT).",
    "Flow (input register 2): Wilo lists it twice with the same address, type and scale; up to module 6.00 its error value is 9999, from 6.01 it is 65535.",
    "Module-version requirements from the list are noted in descriptions ('Module 3.01+' etc.); registers without a note exist from module version 1.00.",
    "Left out: identification registers (700-750: BCD software revisions, vendor ID, UUID, article number), system time (502), energy-meter start timestamps (306/310), the double-pump total runtime (9) and 'pressure max-pres-value' (212, ambiguous between live and maximum pressure)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "1",
      "name": "dutyPointRel",
      "description": "Setpoint in % of the active mode's 100 % value (200 = 100 %).",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 40,
      "documented": "40",
      "name": "Pump Command in",
      "description": "On/off and override command word.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "device/functionOn",
        "1": "overrideMin",
        "2": "overrideMax",
        "3": "TRUE",
        "4": "overrideOff (module 3.00+)",
        "5": "overrideOn (module 3.00+)"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "42",
      "name": "controlFunction",
      "description": "Control mode; unsupported values are ignored.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Gen_Spd",
        "3": "Gen_PHdConst",
        "4": "Gen_PHdVar",
        "15": "INVALID",
        "83": "ScndPHdConst",
        "84": "ScndPHdVar",
        "86": "ScndSpd",
        "140": "Gen_UsrDfd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 300,
      "documented": "300",
      "name": "busCmd.Timer",
      "description": "Bus command timer / fallback state machine.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "OFF",
        "2": "SET",
        "3": "ACTIVE",
        "4": "RESET",
        "5": "MANUAL",
        "6": "SET_PRESET",
        "7": "ACTIVE_PRESET",
        "8": "RESET_PRESET",
        "9": "MANUAL_PRESET",
        "10": "INVALID"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 306,
      "documented": "306",
      "name": "sensorSignal",
      "description": "Module 3.02+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 400,
      "documented": "400",
      "name": "busCmd.TimerTimeout",
      "description": "Bus command timer timeout. Module 3.00+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 401,
      "documented": "401",
      "name": "setpointSignalSource",
      "description": "Where the setpoint comes from; write 1 for bus control.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "IF-Module",
        "6": "Internal",
        "7": "EXT 1",
        "8": "EXT 2",
        "9": "INVALID"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 402,
      "documented": "402",
      "name": "dutyPointRel preset",
      "description": "Fallback setpoint used by the bus command timer.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 403,
      "documented": "403",
      "name": "controlFunction preset",
      "description": "Fallback control mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Gen_Spd",
        "3": "Gen_PHdConst",
        "4": "Gen_PHdVar",
        "15": "INVALID",
        "83": "ScndPHdConst",
        "84": "ScndPHdVar",
        "86": "ScndSpd",
        "140": "Gen_UsrDfd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 404,
      "documented": "404",
      "name": "Pump Command preset",
      "description": "Fallback on/off command.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "device/functionOn preset"
      }
    },
    {
      "table": "holding_register",
      "address": 405,
      "documented": "405",
      "name": "setpointSignalSource preset",
      "description": "Fallback setpoint source.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "IF-Module",
        "6": "Internal",
        "7": "EXT 1",
        "8": "EXT 2",
        "9": "INVALID"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 408,
      "documented": "408",
      "name": "pidKp",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 409,
      "documented": "409",
      "name": "pidTi",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 410,
      "documented": "410",
      "name": "pidTd",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "scale_factor_ref": null,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 412,
      "documented": "412",
      "name": "dutyPointRel aux.",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 413,
      "documented": "413",
      "name": "controlFunction aux.",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Gen_Spd",
        "3": "Gen_PHdConst",
        "4": "Gen_PHdVar",
        "15": "INVALID",
        "83": "ScndPHdConst",
        "84": "ScndPHdVar",
        "86": "ScndSpd",
        "140": "Gen_UsrDfd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 414,
      "documented": "414",
      "name": "Pump Command aux.",
      "description": "Module 3.01+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "device/functionOn aux. (module 3.01+)"
      }
    },
    {
      "table": "holding_register",
      "address": 415,
      "documented": "415",
      "name": "setpointSignalSource aux.",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "IF-Module",
        "6": "Internal",
        "7": "EXT 1",
        "8": "EXT 2",
        "9": "INVALID"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 416,
      "documented": "416",
      "name": "parameterSetSelector",
      "description": "Which parameter set drives the pump (module 3.01+).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "1": "norm",
        "2": "aux",
        "3": "preset"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 1,
      "documented": "1",
      "name": "pressure",
      "description": "Actual pressure (head) at the pump.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "cm H₂O",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 2,
      "documented": "2",
      "name": "flow",
      "description": "Actual or calculated flow. Error value 9999 up to module 6.00, 65535 from 6.01.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "m³/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 3,
      "documented": "3",
      "name": "energyConsumption",
      "description": "Energy consumption counter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "kWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 4,
      "documented": "4",
      "name": "powerInput",
      "description": "Electrical power input.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 5,
      "documented": "5",
      "name": "operationTime",
      "description": "Operating hours counter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 7,
      "documented": "7",
      "name": "speed",
      "description": "Motor speed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "1/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 10,
      "documented": "10",
      "name": "controlFunction",
      "description": "Active control mode.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "Gen_Spd",
        "3": "Gen_PHdConst",
        "4": "Gen_PHdVar",
        "15": "INVALID",
        "83": "ScndPHdConst",
        "84": "ScndPHdVar",
        "86": "ScndSpd",
        "140": "Gen_UsrDfd"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 16,
      "documented": "16",
      "name": "Pump Module",
      "description": "Pump module flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "TRUE"
      }
    },
    {
      "table": "input_register",
      "address": 17,
      "documented": "17",
      "name": "pumpTypePLR",
      "description": "Pump type code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "254": "EXTENDED"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 18,
      "documented": "18",
      "name": "speed max-pres-value",
      "description": "Maximum speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "1/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 19,
      "documented": "19",
      "name": "speed min-pres-value",
      "description": "Minimum speed.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "1/min",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 20,
      "documented": "20",
      "name": "pressureMaxPHdConst",
      "description": "Max pressure setpoint in dp-c; scales % back to head.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "cm H₂O",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 21,
      "documented": "21",
      "name": "pressureMinPHdConst",
      "description": "Min pressure setpoint in dp-c.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "cm H₂O",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 22,
      "documented": "22",
      "name": "pressureMaxPHdVar",
      "description": "Max pressure setpoint in dp-v.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "cm H₂O",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 23,
      "documented": "23",
      "name": "pressureMinPHdVar",
      "description": "Min pressure setpoint in dp-v.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "scale_factor_ref": null,
      "units": "cm H₂O",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 24,
      "documented": "24",
      "name": "flow max-pres-value",
      "description": "Maximum (calculated) flow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "m³/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 25,
      "documented": "25",
      "name": "flow min-pres-value",
      "description": "Minimum (calculated) flow.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "m³/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 28,
      "documented": "28",
      "name": "powerInput max-pres-value",
      "description": "Maximum electrical input power.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "W",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 35,
      "documented": "35",
      "name": "Service Message",
      "description": "Legacy register.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "serviceRequired",
        "1": "FALSE",
        "2": "FALSE",
        "3": "FALSE"
      }
    },
    {
      "table": "input_register",
      "address": 36,
      "documented": "36",
      "name": "Error Type",
      "description": "Legacy register; prefer I 940 for new work.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "moduleError",
        "1": "motorError",
        "3": "errorPresent",
        "4": "supplyVoltageError"
      }
    },
    {
      "table": "input_register",
      "address": 37,
      "documented": "37",
      "name": "Error Message",
      "description": "Legacy detailed error flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "statusUndervoltage",
        "1": "overVoltage",
        "2": "phaseFault",
        "3": "idleRunning",
        "8": "motorOverheated",
        "9": "motorError",
        "10": "pumpBlocked",
        "11": "moduleOverheated",
        "12": "moduleWarning",
        "13": "moduleError",
        "14": "sensorMalfunction"
      }
    },
    {
      "table": "input_register",
      "address": 38,
      "documented": "38",
      "name": "Pump Status",
      "description": "Legacy controller status flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "device/functionOn",
        "1": "FALSE",
        "2": "setpointDifference",
        "3": "overrideOff",
        "4": "pumpConfigurationDoublePump",
        "5": "localOperation",
        "6": "statusQ/HValuesInvalid",
        "7": "overrideMin",
        "8": "FALSE (module 5.00+)",
        "9": "FALSE (module 5.00+)",
        "10": "FALSE (module 5.00+)",
        "11": "FALSE (module 5.00+)",
        "12": "externalSetpoint (module 5.00+)",
        "14": "FALSE (module 5.00+)"
      }
    },
    {
      "table": "input_register",
      "address": 39,
      "documented": "39",
      "name": "State Diagnostics",
      "description": "Legacy diagnostic flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "errorPresent",
        "1": "supplyVoltageError",
        "3": "lowRegulationLimit",
        "4": "highRegulationLimit",
        "6": "setpointOutOfRange",
        "8": "localOperation",
        "10": "device/functionOn"
      }
    },
    {
      "table": "input_register",
      "address": 80,
      "documented": "80",
      "name": "Pump Module",
      "description": "Module flags of the partner pump (twin-head).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "TRUE"
      }
    },
    {
      "table": "input_register",
      "address": 81,
      "documented": "81",
      "name": "pumpTypePLR",
      "description": "Pump type code of the partner pump.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "254": "EXTENDED"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 102,
      "documented": "102",
      "name": "Pump Status",
      "description": "Status flags of the partner pump (twin-head).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "device/functionOn",
        "1": "FALSE",
        "2": "setpointDifference",
        "3": "overrideOff",
        "4": "pumpConfigurationDoublePump",
        "5": "localOperation",
        "7": "overrideMin"
      }
    },
    {
      "table": "input_register",
      "address": 200,
      "documented": "200",
      "name": "dutyPointRel",
      "description": "Setpoint the pump is actually using (200 = 100 %). Module 3.00+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 202,
      "documented": "202",
      "name": "dutyPointRel maximum-output",
      "description": "Upper limit of the active setpoint. Module 3.00+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 204,
      "documented": "204",
      "name": "dutyPointRel minimum-output",
      "description": "Lower limit; lower writes are limited to it. Module 3.00+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 206,
      "documented": "206",
      "name": "dutyPoint100%Val",
      "description": "Engineering value at 100 % in the current mode; unit in I 208. Module 3.00+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 208,
      "documented": "208",
      "name": "dutyPointRel units",
      "description": "Unit code for I 206. Module 3.00+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 210,
      "documented": "210",
      "name": "setpointSignalSource",
      "description": "Module 3.00+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "IF-Module",
        "6": "Internal",
        "7": "EXT 1",
        "8": "EXT 2",
        "9": "INVALID"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 211,
      "documented": "211",
      "name": "parameterSetSelector",
      "description": "Parameter set in use (module 3.01+).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "norm",
        "2": "aux",
        "3": "preset"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 222,
      "documented": "222",
      "name": "dutyPointRel maximum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 224,
      "documented": "224",
      "name": "dutyPointRel minimum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 226,
      "documented": "226",
      "name": "dutyPoint100%Val",
      "description": "Module 3.01+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 228,
      "documented": "228",
      "name": "dutyPointRel units",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 232,
      "documented": "232",
      "name": "dutyPointRel aux. maximum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 234,
      "documented": "234",
      "name": "dutyPointRel aux. minimum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 236,
      "documented": "236",
      "name": "dutyPoint100%Val aux.",
      "description": "Module 3.01+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 238,
      "documented": "238",
      "name": "dutyPointRel aux. units",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 242,
      "documented": "242",
      "name": "dutyPointRel preset maximum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 244,
      "documented": "244",
      "name": "dutyPointRel preset minimum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 246,
      "documented": "246",
      "name": "dutyPoint100%Val preset",
      "description": "Module 3.01+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 248,
      "documented": "248",
      "name": "dutyPointRel preset units",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 250,
      "documented": "250",
      "name": "dutyPointRel",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 252,
      "documented": "252",
      "name": "dutyPointRel maximum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 254,
      "documented": "254",
      "name": "dutyPointRel minimum-output",
      "description": "Module 3.01+.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 256,
      "documented": "256",
      "name": "dutyPoint100%Val",
      "description": "Module 3.01+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 258,
      "documented": "258",
      "name": "dutyPointRel units",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 260,
      "documented": "260",
      "name": "controlFunction",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "Gen_Spd",
        "3": "Gen_PHdConst",
        "4": "Gen_PHdVar",
        "15": "INVALID",
        "83": "ScndPHdConst",
        "84": "ScndPHdVar",
        "86": "ScndSpd",
        "140": "Gen_UsrDfd"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 261,
      "documented": "261",
      "name": "Pump Command",
      "description": "Module 3.01+.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "device/functionOn (module 3.01+)"
      }
    },
    {
      "table": "input_register",
      "address": 262,
      "documented": "262",
      "name": "setpointSignalSource",
      "description": "Module 3.01+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "IF-Module",
        "6": "Internal",
        "7": "EXT 1",
        "8": "EXT 2",
        "9": "INVALID"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 282,
      "documented": "282",
      "name": "motorSpaceHeating",
      "description": "Module 6.10+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "FUN_INVALID",
        "2": "FUN_RESERVED",
        "3": "FUN_NOT_SUPP",
        "4": "FUN_NOT_AVAIL",
        "5": "FUN_DISABLE",
        "6": "FUN_ENABLE",
        "7": "FUN_ACTIVE"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 320,
      "documented": "320",
      "name": "voltageInput",
      "description": "Mains input voltage. Module 3.00+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 324,
      "documented": "324",
      "name": "analogIn1MeasuredVal",
      "description": "Module 3.00+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 326,
      "documented": "326",
      "name": "analogIn2MeasuredVal",
      "description": "Module 3.00+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 328,
      "documented": "328",
      "name": "analogIn1MeasuredVal units",
      "description": "Module 3.02+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 329,
      "documented": "329",
      "name": "analogIn2MeasuredVal units",
      "description": "Module 3.02+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "5": "V",
        "19": "kWh",
        "47": "W",
        "55": "bar",
        "62": "Cel",
        "63": "K",
        "73": "s",
        "80": "m3",
        "95": "{noUnit}",
        "104": "min-1",
        "135": "m3/h"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 340,
      "documented": "340",
      "name": "sensorSignal",
      "description": "Module 5.02+.",
      "data_type": "FLOAT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 400,
      "documented": "400",
      "name": "dutyPointRel",
      "description": "Duty point currently in use.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.5,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 402,
      "documented": "402",
      "name": "Pump Command active",
      "description": "Command currently in effect.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "device/functionOn",
        "1": "overrideMin",
        "2": "overrideMax",
        "3": "TRUE (module 3.00+)",
        "4": "overrideOff (module 3.00+)",
        "5": "overrideOn (module 3.00+)"
      }
    },
    {
      "table": "input_register",
      "address": 404,
      "documented": "404",
      "name": "Operation Status",
      "description": "Main run / warning / error flags.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "ready4Operation",
        "1": "device/functionOn",
        "2": "serviceRequired",
        "3": "warningPresent",
        "4": "errorPresent",
        "5": "finalErrorPresent"
      }
    },
    {
      "table": "input_register",
      "address": 500,
      "documented": "500",
      "name": "heartbeatCount",
      "description": "Counts pump-to-module heartbeats; resets on restart.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 504,
      "documented": "504",
      "name": "busCmd.TimerTimeRemain.",
      "description": "Seconds left before the bus command timer elapses (module 3.02+).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "input_register",
      "address": 901,
      "documented": "901",
      "name": "userTroubleCode",
      "description": "Module 3.00+.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "CODE_0",
        "401": "CODE_401",
        "402": "CODE_402",
        "403": "CODE_403",
        "404": "CODE_404",
        "405": "CODE_405",
        "406": "CODE_406",
        "407": "CODE_407",
        "408": "CODE_408",
        "409": "CODE_409",
        "410": "CODE_410",
        "413": "CODE_413",
        "414": "CODE_414",
        "415": "CODE_415",
        "416": "CODE_416",
        "420": "CODE_420",
        "421": "CODE_421",
        "449": "CODE_449",
        "550": "CODE_550",
        "551": "CODE_551",
        "552": "CODE_552",
        "553": "CODE_553",
        "556": "CODE_556",
        "558": "CODE_558",
        "560": "CODE_560",
        "561": "CODE_561",
        "562": "CODE_562",
        "564": "CODE_564",
        "565": "CODE_565",
        "566": "CODE_566",
        "570": "CODE_570",
        "571": "CODE_571",
        "573": "CODE_573",
        "574": "CODE_574",
        "578": "CODE_578",
        "582": "CODE_582",
        "588": "CODE_588",
        "597": "CODE_597",
        "660": "CODE_660",
        "661": "CODE_661",
        "662": "CODE_662",
        "888": "INVALID"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 940,
      "documented": "940",
      "name": "warning/errorMessage",
      "description": "Active Wilo warning/error code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "NO_ERROR",
        "3": "FLUID_TEMP_HI",
        "4": "MAINS_VOLT_LO",
        "5": "MAINS_VOLT_HI",
        "6": "MAINS_PHASE",
        "7": "PUMP_GENERATOR",
        "9": "PUMP_TURBINE",
        "10": "PUMP_BLOCKED",
        "11": "PUMP_DRY_RUN",
        "25": "MOT_OPEN_CIRC",
        "26": "MOT_TEMP_SENS",
        "30": "MOD_TEMP_HI",
        "33": "MOD_VOLT_DC_HI",
        "42": "SENS_IN1",
        "43": "SENS_IN2",
        "50": "COM_LOC_BIND",
        "51": "COM_MP",
        "52": "COM_MP_TIMEOUT",
        "54": "COM_REM_BIND",
        "72": "ELECT_POW",
        "77": "ELECT_SUPP_24_I",
        "89": "MOT_MOD_FAULT",
        "97": "SET_DATA_MISS",
        "100": "CTRL_BATT",
        "104": "CTRL_FAN_EXT",
        "119": "MCTL_TURBINE",
        "251": "EXTENDED_WARN",
        "252": "EXTENDED_ERR",
        "255": "INVALID"
      },
      "bits": null
    },
    {
      "table": "input_register",
      "address": 950,
      "documented": "950",
      "name": "warning/errorMessage",
      "description": "Second Wilo warning/error code register.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "NO_ERROR",
        "3": "FLUID_TEMP_HI",
        "4": "MAINS_VOLT_LO",
        "5": "MAINS_VOLT_HI",
        "6": "MAINS_PHASE",
        "7": "PUMP_GENERATOR",
        "9": "PUMP_TURBINE",
        "10": "PUMP_BLOCKED",
        "11": "PUMP_DRY_RUN",
        "25": "MOT_OPEN_CIRC",
        "26": "MOT_TEMP_SENS",
        "30": "MOD_TEMP_HI",
        "33": "MOD_VOLT_DC_HI",
        "42": "SENS_IN1",
        "43": "SENS_IN2",
        "50": "COM_LOC_BIND",
        "51": "COM_MP",
        "52": "COM_MP_TIMEOUT",
        "54": "COM_REM_BIND",
        "72": "ELECT_POW",
        "77": "ELECT_SUPP_24_I",
        "89": "MOT_MOD_FAULT",
        "97": "SET_DATA_MISS",
        "100": "CTRL_BATT",
        "104": "CTRL_FAN_EXT",
        "119": "MCTL_TURBINE",
        "251": "EXTENDED_WARN",
        "252": "EXTENDED_ERR",
        "255": "INVALID"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set bus address, baud (parameter A) and frame (parameter C) in the pump menu, then write the control mode (H 42), the duty point (H 1) and the pump command (H 40). Poll status (I 404 if present), error code (I 940) and the measured values in the I 1-I 10 block.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 40,
        "why": "On/off command (bit 3 = 1 when writing, if listed)"
      },
      {
        "table": "holding_register",
        "address": 42,
        "why": "Control mode"
      },
      {
        "table": "holding_register",
        "address": 1,
        "why": "Setpoint (duty point, 0.5 % steps)"
      },
      {
        "table": "input_register",
        "address": 404,
        "why": "Operation status flags"
      },
      {
        "table": "input_register",
        "address": 940,
        "why": "Active warning/error code"
      },
      {
        "table": "input_register",
        "address": 1,
        "why": "Actual pressure"
      },
      {
        "table": "input_register",
        "address": 2,
        "why": "Flow"
      },
      {
        "table": "input_register",
        "address": 4,
        "why": "Power input"
      }
    ],
    "enable": "Plug in the CIF module Modbus RTU and set the bus address (menu <5.2.3.0>), baud rate (parameter A, <5.2.4.0>: 5 = 9600, 6 = 19200, 7 = 38400 ...) and frame (parameter C, <5.2.5.0>: 2 = 8N1, 3 = 8N2, 6 = 8E1, 10 = 8O1). OFF as bus address disables the interface.",
    "watchdog": "The bus command timer (H 300, timeout in H 400 where supported) can switch the pump to the preset command, mode and duty point (H 402-405) when the master stops refreshing it.",
    "quirks": [
      "Register numbers are raw wire addresses; do not subtract 1.",
      "Duty points are in 0.5 % steps (200 = 100 %).",
      "Unsupported control-mode values are ignored by the pump."
    ],
    "setup": [
      "Where a setpointSignalSource register is listed, select IF-Module (value 1) as the setpoint source if the duty point should come from the bus.",
      "Terminate the RS-485 line at both ends."
    ],
    "gotchas": [
      "Temperatures are in kelvin.",
      "Last write wins between the bus, the pump display and other remote controls."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
