{
  "manufacturer": "Woodward",
  "manufacturer_slug": "woodward",
  "model": "easYgen-1000 Series genset controller (Modbus RTU)",
  "model_slug": "easygen-1000",
  "short_model": "easYgen-1000",
  "aliases": [
    "easYgen-1000",
    "easYgen1000",
    "easYgen-1000 Series"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.",
  "summary": "The easYgen-1000 is Woodward's genset controller for single units and AMF duty. On RS-485 it is a Modbus RTU slave: the visualization telegram (protocol 4003) is block-read from Modicon 450001, and control word 1 at parameter 503 starts, stops and acknowledges the set. This map covers generator and mains voltages, currents and frequency, energy and hours counters, status and alarm words, a few J1939 engine values and the remote-control word.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The manual uses Modicon numbers. Telegram word No. n is Modicon 450000 + n; the manual says 450001 may become bus address 50000, so word n is wire address 49999 + n. Parameters use Modicon 40000 + (parameter ID + 1), so control word 1 (parameter 503) is 40504 = wire address 503."
  },
  "default_word_order": "ABCD",
  "firmware": "2.1xxx",
  "source": {
    "title": "easYgen-1000 Series Interfaces - Interface Description, Software Version 2.1xxx",
    "doc_number": "37393B",
    "revision_date": "2008-07-02",
    "url": "https://www.woodward.com/products/publication-asset/37393",
    "pages": "pp. 10-11 (telegrams), pp. 13-19 (Modbus RTU slave, addressing, parameters, exceptions), pp. 41-52 (transmission telegram), p. 53 (remote control telegram)"
  },
  "notes": [
    "32-bit values are listed as a High word row followed by a Low word row, so the high word sits at the lower address (ABCD).",
    "The telegram prints units and resolution but no signed/unsigned type. Voltages, currents, frequency, energy and hours cannot be negative, so the unsigned type here reads them correctly either way.",
    "Left out: generator and mains real power, reactive power and power factor (words 10, 13, 50, 53, 56, 59, 61-65), because the telegram does not say whether they are signed and they can go negative; analog inputs T1/T2 (no scaling given); hours/days until maintenance; the system state bits 0-5 of word 34, whose labels sit between two bit rows; diagnostic (DM1/DM2) SPN/FMT words and most J1939 engine values.",
    "Words 112-168 come from an engine ECU over J1939 and only hold data when one is connected and configured.",
    "Parameters (configuration range 40001-450000) are read or written one at a time with a length that matches the parameter data type; the full parameter list is in configuration manual 37391, not this document."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 50000,
      "documented": "No. 1 (450001)",
      "name": "Protocol number",
      "description": "Reads 4003 for the easYgen-1000 series.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50001,
      "documented": "No. 2 (450002)",
      "name": "Generator voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50004,
      "documented": "No. 5 (450005)",
      "name": "Generator voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50007,
      "documented": "No. 8 (450008)",
      "name": "Generator voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50010,
      "documented": "No. 11 (450011)",
      "name": "Generator voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50013,
      "documented": "No. 14 (450014)",
      "name": "Generator voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50016,
      "documented": "No. 17 (450017)",
      "name": "Generator voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50019,
      "documented": "No. 20 (450020)",
      "name": "Mains voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50022,
      "documented": "No. 23 (450023)",
      "name": "Mains voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50025,
      "documented": "No. 26 (450026)",
      "name": "Mains voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50028,
      "documented": "No. 29 (450029)",
      "name": "Mains voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50031,
      "documented": "No. 32 (450032)",
      "name": "Mains voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50034,
      "documented": "No. 35 (450035)",
      "name": "Mains voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50003,
      "documented": "No. 4 (450004)",
      "name": "Generator frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50006,
      "documented": "No. 7 (450007)",
      "name": "Mains frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50015,
      "documented": "No. 16 (450016)",
      "name": "Engine speed (pickup)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50018,
      "documented": "No. 19 (450019)",
      "name": "Battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50027,
      "documented": "No. 28 (450028)",
      "name": "Discrete input state",
      "description": "Physical input state; NO/NC setting is ignored.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Discrete input D1",
        "14": "Discrete input D2",
        "13": "Discrete input D3",
        "12": "Discrete input D4",
        "11": "Discrete input D5",
        "10": "Discrete input D6",
        "9": "Discrete input D7",
        "8": "Discrete input D8"
      }
    },
    {
      "table": "holding_register",
      "address": 50030,
      "documented": "No. 31 (450031)",
      "name": "Relay state",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Relay R1",
        "14": "Relay R2",
        "13": "Relay R3",
        "12": "Relay R4",
        "11": "Relay R5",
        "10": "Relay R6",
        "9": "Relay R7",
        "8": "Relay R8",
        "7": "Relay R9",
        "6": "Relay R10",
        "5": "Relay R11"
      }
    },
    {
      "table": "holding_register",
      "address": 50033,
      "documented": "No. 34 (450034)",
      "name": "System state (operating mode)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "8": "Operating mode STOP",
        "7": "Operating mode MANUAL",
        "6": "Operating mode AUTOMATIC"
      }
    },
    {
      "table": "holding_register",
      "address": 50036,
      "documented": "No. 37 (450037)",
      "name": "Alarm class",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm class A",
        "1": "Alarm class B",
        "2": "Alarm class C",
        "3": "Alarm class D",
        "4": "Alarm class E",
        "5": "Alarm class F"
      }
    },
    {
      "table": "holding_register",
      "address": 50037,
      "documented": "No. 38 (450038)",
      "name": "Generator current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50040,
      "documented": "No. 41 (450041)",
      "name": "Generator current L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50043,
      "documented": "No. 44 (450044)",
      "name": "Generator current L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50046,
      "documented": "No. 47 (450047)",
      "name": "Mains current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50039,
      "documented": "No. 40 (450040)",
      "name": "Discrete inputs with alarm class",
      "description": "Bit set when the input is configured as an alarm input and active.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Discrete input D1",
        "14": "Discrete input D2",
        "13": "Discrete input D3",
        "12": "Discrete input D4",
        "11": "Discrete input D5",
        "10": "Discrete input D6",
        "9": "Discrete input D7",
        "8": "Discrete input D8"
      }
    },
    {
      "table": "holding_register",
      "address": 50042,
      "documented": "No. 43 (450043)",
      "name": "Alarms 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Overspeed limit 1",
        "14": "Overspeed limit 2",
        "13": "Underspeed limit 1",
        "12": "Underspeed limit 2",
        "11": "Unintended stop",
        "10": "Speed detection alarm",
        "9": "Stop failure",
        "8": "GCB close failure",
        "7": "GCB open failure",
        "6": "MCB close failure",
        "5": "MCB open failure",
        "3": "Start failure",
        "2": "Maintenance days expired",
        "1": "Maintenance hours expired"
      }
    },
    {
      "table": "holding_register",
      "address": 50045,
      "documented": "No. 46 (450046)",
      "name": "Generator alarms 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Overfrequency limit 1",
        "14": "Overfrequency limit 2",
        "13": "Underfrequency limit 1",
        "12": "Underfrequency limit 2",
        "11": "Overvoltage limit 1",
        "10": "Overvoltage limit 2",
        "9": "Undervoltage limit 1",
        "8": "Undervoltage limit 2",
        "7": "Overcurrent limit 1",
        "6": "Overcurrent limit 2",
        "5": "Overcurrent limit 3",
        "4": "Reverse/reduced power limit 1",
        "3": "Reverse/reduced power limit 2",
        "2": "Overload limit 1",
        "1": "Overload limit 2"
      }
    },
    {
      "table": "holding_register",
      "address": 50048,
      "documented": "No. 49 (450049)",
      "name": "Mains alarms",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "6": "Mains overfrequency (emergency power)",
        "5": "Mains underfrequency (emergency power)",
        "4": "Mains overvoltage (emergency power)",
        "3": "Mains undervoltage (emergency power)",
        "2": "Mains phase rotation wrong",
        "1": "Mains load limit 1 (LogicsManager)",
        "0": "Mains load limit 2 (LogicsManager)"
      }
    },
    {
      "table": "holding_register",
      "address": 50051,
      "documented": "No. 52 (450052)",
      "name": "Analog input wire break",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "Wire break analog input T2",
        "1": "Wire break analog input T1"
      }
    },
    {
      "table": "holding_register",
      "address": 50054,
      "documented": "No. 55 (450055)",
      "name": "Analog inputs and battery monitoring",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Analog input T2 limit 2",
        "6": "Analog input T2 limit 1",
        "5": "Analog input T1 limit 2",
        "4": "Analog input T1 limit 1",
        "3": "Battery overvoltage limit 2",
        "2": "Battery undervoltage limit 2",
        "1": "Battery overvoltage limit 1",
        "0": "Battery undervoltage limit 1"
      }
    },
    {
      "table": "holding_register",
      "address": 50057,
      "documented": "No. 58 (450058)",
      "name": "System state",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Turning (gas engine)",
        "14": "Ignition on (gas engine)",
        "13": "Dead bus start GCB",
        "12": "Dead bus start MCB",
        "11": "Starter / fuel solenoid (diesel) or gas valve (gas)",
        "10": "Start pause",
        "9": "Engine post-run",
        "8": "Engine will be stopped",
        "7": "Preglow (diesel)",
        "6": "Crank protection",
        "5": "Emergency power (AMF) / critical mode",
        "4": "Post-run auxiliary services",
        "3": "Mains settling",
        "2": "Pre-run auxiliary services",
        "1": "Emergency power operation (AMF)",
        "0": "Critical mode (sprinkler) operation"
      }
    },
    {
      "table": "holding_register",
      "address": 50066,
      "documented": "No. 67 (450067)",
      "name": "Generator alarms 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Load imbalance limit 1",
        "14": "Load imbalance limit 2",
        "13": "Voltage asymmetry",
        "12": "Ground fault limit 1",
        "11": "Ground fault limit 2",
        "10": "Generator phase rotation wrong",
        "9": "Generator load limit 1",
        "8": "Generator load limit 2",
        "7": "Inverse-time overcurrent"
      }
    },
    {
      "table": "holding_register",
      "address": 50067,
      "documented": "No. 68 (450068)",
      "name": "Real energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50069,
      "documented": "No. 70 (450070)",
      "name": "LogicsManager flags",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Flag 1 true",
        "14": "Flag 2 true",
        "13": "Flag 3 true",
        "12": "Flag 4 true",
        "11": "Flag 5 true",
        "10": "Flag 6 true",
        "9": "Flag 7 true",
        "8": "Flag 8 true"
      }
    },
    {
      "table": "holding_register",
      "address": 50070,
      "documented": "No. 71 (450071)",
      "name": "Reactive energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Mvarh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50073,
      "documented": "No. 74 (450074)",
      "name": "Generator ground current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "mA",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50075,
      "documented": "No. 76 (450076)",
      "name": "External discrete inputs with alarm class",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "External input DEx16",
        "14": "External input DEx15",
        "13": "External input DEx14",
        "12": "External input DEx13",
        "11": "External input DEx12",
        "10": "External input DEx11",
        "9": "External input DEx10",
        "8": "External input DEx09",
        "7": "External input DEx08",
        "6": "External input DEx07",
        "5": "External input DEx06",
        "4": "External input DEx05",
        "3": "External input DEx04",
        "2": "External input DEx03",
        "1": "External input DEx02",
        "0": "External input DEx01"
      }
    },
    {
      "table": "holding_register",
      "address": 50078,
      "documented": "No. 79 (450079)",
      "name": "External relay outputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "External relay REx16",
        "14": "External relay REx15",
        "13": "External relay REx14",
        "12": "External relay REx13",
        "11": "External relay REx12",
        "10": "External relay REx11",
        "9": "External relay REx10",
        "8": "External relay REx09",
        "7": "External relay REx08",
        "6": "External relay REx07",
        "5": "External relay REx06",
        "4": "External relay REx05",
        "3": "External relay REx04",
        "2": "External relay REx03",
        "1": "External relay REx02",
        "0": "External relay REx01"
      }
    },
    {
      "table": "holding_register",
      "address": 50079,
      "documented": "No. 80 (450080)",
      "name": "External discrete inputs",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "External input DEx16",
        "14": "External input DEx15",
        "13": "External input DEx14",
        "12": "External input DEx13",
        "11": "External input DEx12",
        "10": "External input DEx11",
        "9": "External input DEx10",
        "8": "External input DEx09",
        "7": "External input DEx08",
        "6": "External input DEx07",
        "5": "External input DEx06",
        "4": "External input DEx05",
        "3": "External input DEx04",
        "2": "External input DEx03",
        "1": "External input DEx02",
        "0": "External input DEx01"
      }
    },
    {
      "table": "holding_register",
      "address": 50111,
      "documented": "No. 112 (450112)",
      "name": "J1939 engine speed (SPN 190)",
      "description": "From the engine ECU over J1939.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50114,
      "documented": "No. 115 (450115)",
      "name": "J1939 total engine hours (SPN 247)",
      "description": "From the engine ECU over J1939.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50119,
      "documented": "No. 120 (450120)",
      "name": "J1939 engine oil pressure (SPN 100)",
      "description": "From the engine ECU over J1939.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50169,
      "documented": "No. 170 (450170)",
      "name": "Hours of operation",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50172,
      "documented": "No. 173 (450173)",
      "name": "ECU lamp alarms (Alarm 2)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Amber warning lamp from ECU (J1939)",
        "1": "Red stop lamp from ECU (J1939)"
      }
    },
    {
      "table": "holding_register",
      "address": 50173,
      "documented": "No. 174 (450174)",
      "name": "Number of starts",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50177,
      "documented": "No. 178 (450178)",
      "name": "Hours of operation (1/100 h)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50180,
      "documented": "No. 181 (450181)",
      "name": "Free adjustable hours counter",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "503 (40504)",
      "name": "Control word 1",
      "description": "Remote start / stop / acknowledge; act on a 0-to-1 transition.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Remote start (rising edge)",
        "1": "Remote stop (rising edge)",
        "2": "Must be 0",
        "3": "Must be 0",
        "4": "Remote acknowledge (rising edge, send twice)"
      }
    }
  ],
  "integration": {
    "summary": "Block-read up to 128 holding registers from wire address 50000 (Modicon 450001) for measurements, status and alarms. To start or stop the set, write 0 and then the start (bit 0) or stop (bit 1) bit to parameter 503; acknowledge with two rising edges of bit 4.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 50000,
        "why": "Protocol number (4003) to confirm the map"
      },
      {
        "table": "holding_register",
        "address": 50001,
        "why": "Generator voltage L1-L2"
      },
      {
        "table": "holding_register",
        "address": 50003,
        "why": "Generator frequency"
      },
      {
        "table": "holding_register",
        "address": 50037,
        "why": "Generator current L1"
      },
      {
        "table": "holding_register",
        "address": 50033,
        "why": "Operating mode STOP/MANUAL/AUTO"
      },
      {
        "table": "holding_register",
        "address": 50057,
        "why": "System state"
      },
      {
        "table": "holding_register",
        "address": 50036,
        "why": "Active alarm classes"
      },
      {
        "table": "holding_register",
        "address": 503,
        "why": "Remote start / stop / acknowledge"
      }
    ],
    "enable": "Select the Modbus protocol on the serial interface and set the Modbus slave ID (0-255) and reply delay (0-1000 ms) in the controller. For remote start/stop the LogicsManager must use command variable 04.13; see application manual 37394. Parameter writes need the code level 2 password for that interface (parameter 10401 for serial interface 1).",
    "watchdog": "Interface watchdogs exist but are disabled by default; they are described in the device manual, not in this document.",
    "quirks": [
      "Start, stop and acknowledge react only to a rising edge: write 0 first, then the bit.",
      "Acknowledge must be sent twice: the first edge silences the horn, the second clears faults that are gone.",
      "Some PLCs and tools offset addresses by one; the manual notes 450001 may become bus address 50000."
    ],
    "setup": [
      "RS-485 half or full duplex is supported. Set the baud rate, parity and stop bits in the controller's serial interface menu to match the master."
    ],
    "gotchas": [
      "Writing control word 1 can start or stop the engine; make sure the site is safe first.",
      "Bits 2 and 3 of control word 1 must always be 0."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
