{
  "manufacturer": "Woodward",
  "manufacturer_slug": "woodward",
  "model": "easYgen-2000 Series genset controller (easYgen-2200 / 2300 / 2500)",
  "model_slug": "easygen-2000",
  "short_model": "easYgen-2000",
  "aliases": [
    "easYgen-2200",
    "easYgen-2300",
    "easYgen-2500",
    "easYgen-2000 Series"
  ],
  "equipment_type": "Generator controller",
  "applies_to": "easYgen-2200/2300/2500, data protocol 5100 (basic visualization), per manual 37535D.",
  "summary": "The easYgen-2000 series (2200/2300/2500) is Woodward's genset controller for single and paralleled sets. It is a Modbus RTU slave: data protocol 5100 is block-read from Modicon 450001, and parameters 503-510 take remote start/stop, acknowledge and interface setpoints. This map covers voltages, currents, frequencies, energy and hours, the operating state, control and alarm bit words, J1939 speed/pressure/hours and the remote-control parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": null,
    "baud": null,
    "parity": null,
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "Modicon",
    "note": "The 5100 table prints the Modicon address (450001) and a start address one lower (450000); the manual says 450001 may become bus address 50000, so the wire address is the Modicon number minus 400001. Parameters use Modicon 40000 + (parameter ID + 1): parameter 503 is 40504 = wire address 503. The manual says some PC tools need a shift of one (504)."
  },
  "default_word_order": "ABCD",
  "firmware": null,
  "source": {
    "title": "easYgen-2200/2300/2500 Genset Control - Manual",
    "doc_number": "37535D",
    "revision_date": "2016-08-02",
    "url": "https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/37535_D.pdf",
    "pages": "pp. 407-411 (Modbus remote control and interface setpoints, high word first), Modbus addressing section of the interface chapter, pp. 471-484 (data protocol 5100)"
  },
  "notes": [
    "In the 5100 table, values occupying data bytes 3-6 are 32-bit (two registers); the others are 16-bit. The manual states 32-bit Modbus values go high word first (interface setpoint examples), so ABCD.",
    "The 5100 table does not say whether values are signed. Values that cannot be negative (voltages, currents, frequencies, energy, hours, speed, pressures, levels) are listed as unsigned, which reads them correctly either way. Left out for that reason: generator/mains real and reactive power, power factors, temperatures, engine torque, hours until maintenance and the active power / PF setpoint readbacks.",
    "Also left out: analog inputs/outputs (scaling 'changeable' or no sign), J1939 DM1/DM2 SPN entries and lamp words, and ECU-specific stop codes. The 5101 protocol (without J1939) is not covered.",
    "Remote start/stop needs the LogicsManager start request to include 04.13 Remote request. Interface setpoints only act when the AnalogManager source (05.06, 05.12, 05.03, 05.09) points at the interface value; no password is needed."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 50000,
      "documented": "450001",
      "name": "Protocol ID",
      "description": "Reads 5100.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50001,
      "documented": "450002",
      "name": "Pickup speed",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50002,
      "documented": "450003",
      "name": "Control mode",
      "description": "Mask the low 4 bits (000Fh).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "1": "AUTO",
        "2": "STOP",
        "4": "MANUAL"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50004,
      "documented": "450005",
      "name": "Av. Gen. Wye-Voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50006,
      "documented": "450007",
      "name": "Gen. frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50007,
      "documented": "450008",
      "name": "Av. Gen. Delta-Voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50009,
      "documented": "450010",
      "name": "Mains / Busbar frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50010,
      "documented": "450011",
      "name": "Av. Mains / Busbar Wye-Voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50013,
      "documented": "450014",
      "name": "Av. Mains / Busbar Delta-Voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50015,
      "documented": "450016",
      "name": "Engine, number of start requests",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50018,
      "documented": "450019",
      "name": "Operation mode / status",
      "description": "Current operating state code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "13200": "Auxiliary services postrun",
        "13201": "Aux. services prerun",
        "13202": "Critical mode",
        "13203": "Motor Stop",
        "13204": "Cool down",
        "13205": "Mains settling",
        "13206": "Engine Start",
        "13207": "Start – Pause",
        "13208": "Preglow",
        "13209": "GCB dead bus close",
        "13210": "MCB dead bus close",
        "13211": "Emergency run",
        "13212": "Turning",
        "13213": "Ignition",
        "13214": "Crank protect",
        "13215": "Emergency/Critical",
        "13216": "Idle run active",
        "13250": "Gen. stable time",
        "13251": "In operation",
        "13252": "Power limited prerun",
        "13253": "AUTO mode ready",
        "13254": "Ramp to rated",
        "13255": "GCB open",
        "13256": "Unloading generator",
        "13257": "MCB open",
        "13258": "Loading generator",
        "13259": "Synchronization GCB",
        "13260": "Synchronization MCB",
        "13261": "GCB -> MCB Delay",
        "13262": "MCB -> GCB Delay",
        "13263": "Start w/o Load",
        "13264": "Unloading mains",
        "13265": "Synchronization permissive",
        "13266": "Synchronization check",
        "13267": "Synchronization off",
        "13281": "Derating active"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50021,
      "documented": "450022",
      "name": "Battery voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50022,
      "documented": "450023",
      "name": "Av. Mains Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50025,
      "documented": "450026",
      "name": "Av. Gen. Current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50028,
      "documented": "450029",
      "name": "Meas. ground current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50031,
      "documented": "450032",
      "name": "Calculated ground current",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50033,
      "documented": "450034",
      "name": "Control bits 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Idle mode active (suppresses undervoltage/underfrequency monitoring)",
        "14": "Idle mode active",
        "13": "Start without closing GCB",
        "9": "Cooldown is active",
        "8": "Auxiliary services generally active",
        "7": "Engine Monitoring delay timer has expired",
        "6": "Breaker delay timer has expired",
        "5": "Engine start is requested",
        "4": "Critical mode is active in automatic mode",
        "3": "Engine is released (speed governor is enabled)",
        "2": "Auxiliary services prerun is active",
        "1": "Auxiliary services postrun is active"
      }
    },
    {
      "table": "holding_register",
      "address": 50034,
      "documented": "450035",
      "name": "Gen. current 1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50036,
      "documented": "450037",
      "name": "Control bits 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Crank (Starter) is active",
        "14": "Operating Magnet / Gasrelay is active",
        "13": "Preglow / Ignition is active",
        "12": "Mains settling timer is running",
        "11": "Emergency mode is currently active",
        "5": "Stopping Magnet is active",
        "3": "The genset runs mains parallel",
        "0": "Increment Engine Start Counter"
      }
    },
    {
      "table": "holding_register",
      "address": 50037,
      "documented": "450038",
      "name": "Gen. current 2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50039,
      "documented": "450040",
      "name": "Control bits 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "3-Position Controller Freq./Power raise",
        "14": "3-Position Controller Freq./Power lower",
        "13": "3-Position Controller Volt./ReactPow raise",
        "12": "3-Position Controller Volt./ReactPow lower",
        "11": "GCB is closed",
        "10": "MCB is closed",
        "8": "Synchronization GCB is active",
        "7": "Opening GCB is active",
        "6": "Closing GCB is active",
        "5": "Synchronization MCB is active",
        "4": "Opening MCB is active",
        "3": "Closing MCB is active",
        "2": "Unloading generator is active",
        "1": "Unloading mains is active",
        "0": "Power limited prerun"
      }
    },
    {
      "table": "holding_register",
      "address": 50040,
      "documented": "450041",
      "name": "Gen. current 3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50042,
      "documented": "450043",
      "name": "Control bits 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "10": "Dead busbar closure request for GCB or MCB",
        "9": "Active power load share is acitve",
        "8": "Reactive power load share is acitve",
        "7": "Generator with a closed GCB is requested",
        "6": "LDSS: The Engine is started",
        "5": "LDSS: The Engine is stopped",
        "4": "LDSS: The Engine is stopped, if possible",
        "3": "LDSS: Minimum Running Time is active",
        "2": "LDSS: The LDSS function is active",
        "1": "The Critical Mode Postrun is active"
      }
    },
    {
      "table": "holding_register",
      "address": 50043,
      "documented": "450044",
      "name": "Mains current L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50045,
      "documented": "450046",
      "name": "Alarm classes latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "5": "Alarm class F latched",
        "4": "Alarm class E latched",
        "3": "Alarm class D latched",
        "2": "Alarm class C latched",
        "1": "Alarm class B latched",
        "0": "Alarm class A latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50052,
      "documented": "450053",
      "name": "Gen. voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50055,
      "documented": "450056",
      "name": "Gen. voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50058,
      "documented": "450059",
      "name": "Gen. voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50061,
      "documented": "450062",
      "name": "Gen. voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50063,
      "documented": "450064",
      "name": "Alarms 1 latched (engine)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Overspeed 1 latched",
        "14": "Overspeed 2 latched",
        "13": "Underspeed 1 latched",
        "12": "Underspeed 2 latched",
        "11": "Unintended stop latched",
        "10": "Speed/freq.mism. Latched",
        "9": "Shutdwn malfunct. latched",
        "8": "GCB fail to close latched",
        "7": "GCB fail to open latched",
        "6": "MCB fail to close latched",
        "5": "MCB fail to open latched",
        "4": "CAN-Fault J1939 latched",
        "3": "Start fail latched",
        "2": "Mainten. days exceeded latched",
        "1": "Mainten. hours exceeded latched",
        "0": "CANopen error at CAN Interface 1"
      }
    },
    {
      "table": "holding_register",
      "address": 50064,
      "documented": "450065",
      "name": "Gen. voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50066,
      "documented": "450067",
      "name": "Alarms 2 latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "GCB syn. timeout latched",
        "14": "MCB syn. timeout latched",
        "12": "Charge alt. low voltage (D+) latched",
        "11": "Ph.rotation mismatch latched",
        "5": "CANopen error at CAN Interface 2",
        "4": "Parameter Alignment",
        "3": "Missing members on CAN",
        "2": "EEPROM failure latched",
        "1": "Red stop lamp latched",
        "0": "Amber warning lamp latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50067,
      "documented": "450068",
      "name": "Gen. voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50070,
      "documented": "450071",
      "name": "Mains / Busbar voltage L1-L2",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50072,
      "documented": "450073",
      "name": "Generator alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Gen.overfreq. 1 latched",
        "14": "Gen.overfreq. 2 latched",
        "13": "Gen.underfreq. 1 latched",
        "12": "Gen.underfreq. 2 latched",
        "11": "Gen.overvolt. 1 latched",
        "10": "Gen.overvolt. 2 latched",
        "9": "Gen.undervolt. 1 latched",
        "8": "Gen.undervolt. 2 latched",
        "7": "Gen. overcurr. 1 latched",
        "6": "Gen. overcurr. 2 latched",
        "5": "Gen. overcurr. 3 latched",
        "4": "Gen. Rv/Rd pow.1 latched",
        "3": "Gen. Rv/Rd pow.2 latched",
        "2": "Gen. Overload IOP 1 latched",
        "1": "Gen. Overload IOP 2 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50073,
      "documented": "450074",
      "name": "Mains / Busbar voltage L1-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50075,
      "documented": "450076",
      "name": "Generator alarms 1 latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Unbal. load 1 latched",
        "14": "Unbal. load 2 latched",
        "13": "Gen. Asymmetry latched",
        "12": "Ground fault 1 latched",
        "11": "Ground fault 2 latched",
        "10": "Gen. phase rot. misw. Latched",
        "9": "Gen act.pwr mismatch Latched",
        "8": "Gen. unloading fault Latched",
        "7": "Inv.time ov.curr. Latched",
        "6": "Operating range failed, latched",
        "5": "Gen. Overload MOP 1 latched",
        "4": "Gen. Overload MOP 2 latched",
        "3": "Gen. overexcited 1 latched",
        "2": "Gen. overexcited 2 latched",
        "1": "Gen. underexcited 1 latched",
        "0": "Gen. underexcited 2 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50076,
      "documented": "450077",
      "name": "Mains / Busbar voltage L2-L3",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50078,
      "documented": "450079",
      "name": "Mains / busbar alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Mains / Busbar ov.freq. 1 latched",
        "14": "Mains / Busbar ov.freq. 2 latched",
        "13": "Mains / Busbar un.freq. 1 latched",
        "12": "Mains / Busbar un.freq. 2 latched",
        "11": "Mains / Busbar ov.volt. 1 latched",
        "10": "Mains / Busbar ov.volt. 2 latched",
        "9": "Mains / Busbar un.volt. 1 latched",
        "8": "Mains / Busbar un.volt. 2 latched",
        "7": "Mains / Busbar phaseshift latched",
        "6": "Mains / Busbar decoupling latched",
        "2": "Mains phase rot. Miswired latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50079,
      "documented": "450080",
      "name": "Mains / Busbar voltage L2-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50081,
      "documented": "450082",
      "name": "Mains alarms 2 latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "7": "Mains df/dt",
        "6": "Mns act.pwr mismatch latched",
        "5": "Mns. Time-dep. Volt.",
        "3": "Mns. Volt increase",
        "1": "QV monitoring 1",
        "0": "QV monitoring 2"
      }
    },
    {
      "table": "holding_register",
      "address": 50082,
      "documented": "450083",
      "name": "Mains / Busbar voltage L3-L1",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50084,
      "documented": "450085",
      "name": "Digital inputs 1-8 alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "State Digital Input 8 latched",
        "14": "State Digital Input 7 latched",
        "13": "State Digital Input 6 latched",
        "12": "State Digital Input 5 latched",
        "11": "State Digital Input 4 latched",
        "10": "State Digital Input 3 latched",
        "9": "State Digital Input 2 latched",
        "8": "State Digital Input 1 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50085,
      "documented": "450086",
      "name": "Mains / Busbar voltage L3-N",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50087,
      "documented": "450088",
      "name": "Digital inputs 9-10 alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "State Digital Input 10 latched",
        "14": "State Digital Input 9 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50088,
      "documented": "450089",
      "name": "Gen. real energy",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "MWh",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50090,
      "documented": "450091",
      "name": "External digital inputs alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "State external Digital Input 16 latched",
        "14": "State external Digital Input 15 latched",
        "13": "State external Digital Input 14 latched",
        "12": "State external Digital Input 13 latched",
        "11": "State external Digital Input 12 latched",
        "10": "State external Digital Input 11 latched",
        "9": "State external Digital Input 10 latched",
        "8": "State external Digital Input 9 latched",
        "7": "State external Digital Input 8 latched",
        "6": "State external Digital Input 7 latched",
        "5": "State external Digital Input 6 latched",
        "4": "State external Digital Input 5 latched",
        "3": "State external Digital Input 4 latched",
        "2": "State external Digital Input 3 latched",
        "1": "State external Digital Input 2 latched",
        "0": "State external Digital Input 1 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50091,
      "documented": "450092",
      "name": "Gen. hours of operation",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50093,
      "documented": "450094",
      "name": "Flexible limits 1-16 latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Alarm flexible limit 16 latched",
        "14": "Alarm flexible limit 15 latched",
        "13": "Alarm flexible limit 14 latched",
        "12": "Alarm flexible limit 13 latched",
        "11": "Alarm flexible limit 12 latched",
        "10": "Alarm flexible limit 11 latched",
        "9": "Alarm flexible limit 10 latched",
        "8": "Alarm flexible limit 9 latched",
        "7": "Alarm flexible limit 8 latched",
        "6": "Alarm flexible limit 7 latched",
        "5": "Alarm flexible limit 6 latched",
        "4": "Alarm flexible limit 5 latched",
        "3": "Alarm flexible limit 4 latched",
        "2": "Alarm flexible limit 3 latched",
        "1": "Alarm flexible limit 2 latched",
        "0": "Alarm flexible limit 1 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50096,
      "documented": "450097",
      "name": "Battery alarms latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "3": "Batt.overvolt.2 latched",
        "2": "Batt.undervolt.2 latched",
        "1": "Batt.overvolt.1 latched",
        "0": "Batt.undervolt.1 latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50097,
      "documented": "450098",
      "name": "Analog input wire break latched",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "4": "Analog inp. 4, wire break or shortcut latched",
        "3": "Analog inp. 3, wire break or shortcut latched",
        "2": "Analog inp. 2, wire break or shortcut latched",
        "1": "Analog inp. 1, wire break or shortcut latched"
      }
    },
    {
      "table": "holding_register",
      "address": 50098,
      "documented": "450099",
      "name": "Relay outputs 1-6",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Relay-Output 1 (inverted)",
        "14": "Relay-Output 2",
        "13": "Relay-Output 3",
        "12": "Relay-Output 4",
        "11": "Relay-Output 5",
        "10": "Relay-Output 6"
      }
    },
    {
      "table": "holding_register",
      "address": 50099,
      "documented": "450100",
      "name": "Relay outputs 7-11",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Relay-Output 7",
        "14": "Relay-Output 8",
        "13": "Relay-Output 9",
        "12": "Relay-Output 10",
        "11": "Relay-Output 11"
      }
    },
    {
      "table": "holding_register",
      "address": 50100,
      "documented": "450101",
      "name": "External CAN-I/O relays 1-16",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "15": "Output to external CAN-I/O Relay 16",
        "14": "Output to external CAN-I/O Relay 15",
        "13": "Output to external CAN-I/O Relay 14",
        "12": "Output to external CAN-I/O Relay 13",
        "11": "Output to external CAN-I/O Relay 12",
        "10": "Output to external CAN-I/O Relay 11",
        "9": "Output to external CAN-I/O Relay 10",
        "8": "Output to external CAN-I/O Relay 9",
        "7": "Output to external CAN-I/O Relay 8",
        "6": "Output to external CAN-I/O Relay 7",
        "5": "Output to external CAN-I/O Relay 6",
        "4": "Output to external CAN-I/O Relay 5",
        "3": "Output to external CAN-I/O Relay 4",
        "2": "Output to external CAN-I/O Relay 3",
        "1": "Output to external CAN-I/O Relay 2",
        "0": "Output to external CAN-I/O Relay 1"
      }
    },
    {
      "table": "holding_register",
      "address": 50102,
      "documented": "450103",
      "name": "Setpoint frequency",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50106,
      "documented": "450107",
      "name": "Setpoint voltage",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50183,
      "documented": "450184",
      "name": "Engine Speed (j1939-EEC1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "rpm",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50185,
      "documented": "450186",
      "name": "Engine Oil Pressure (j1939-EFL/P1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50187,
      "documented": "450188",
      "name": "Total engine hours (j1939-HOURS)",
      "description": "",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50190,
      "documented": "450191",
      "name": "Fuel Rate (j1939-LFE)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "L/h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50191,
      "documented": "450192",
      "name": "Coolant Level (j1939-EFL/P1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50192,
      "documented": "450193",
      "name": "Throttle position (j1939-EEC2)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50193,
      "documented": "450194",
      "name": "Load at current Speed (j1939-EEC2)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50194,
      "documented": "450195",
      "name": "Engine oil level (j1939-EFL/P1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50195,
      "documented": "450196",
      "name": "Boost pressure (j1939-IC1)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 50197,
      "documented": "450198",
      "name": "Barometric Pressure (j1939-AMB)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kPa",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 503,
      "documented": "503 (40504)",
      "name": "Remote control word 1",
      "description": "Rising edges start, stop and acknowledge.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Start (rising edge)",
        "1": "Stop (rising edge)",
        "4": "Acknowledge (rising edge, twice)"
      }
    },
    {
      "table": "holding_register",
      "address": 509,
      "documented": "509 (40510)",
      "name": "Remote frequency setpoint",
      "description": "0-7000; used when AnalogManager source 05.03 is selected.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 510,
      "documented": "510 (40511)",
      "name": "Remote voltage setpoint",
      "description": "50-650000 V; used with data source 05.09.",
      "data_type": "UINT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 507,
      "documented": "507 (40508)",
      "name": "Remote active power setpoint",
      "description": "INTEGER 32 in 1/10 kW; used with data source 05.06.",
      "data_type": "INT32",
      "length": 2,
      "word_order": "ABCD",
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "kW",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 508,
      "documented": "508 (40509)",
      "name": "Remote power factor setpoint",
      "description": "INTEGER 16, -710 to 1000 to 710; used with data source 05.12.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.001,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Block-read up to 128 holding registers from wire address 50000. Start or stop by writing 0 and then bit 0 (start) or bit 1 (stop) to parameter 503; acknowledge with two rising edges of bit 4.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 50002,
        "why": "Control mode AUTO/STOP/MANUAL"
      },
      {
        "table": "holding_register",
        "address": 50018,
        "why": "Operating state"
      },
      {
        "table": "holding_register",
        "address": 50045,
        "why": "Latched alarm classes"
      },
      {
        "table": "holding_register",
        "address": 50006,
        "why": "Generator frequency"
      },
      {
        "table": "holding_register",
        "address": 50052,
        "why": "Generator voltage L1-L2"
      },
      {
        "table": "holding_register",
        "address": 50034,
        "why": "Generator current 1"
      },
      {
        "table": "holding_register",
        "address": 50021,
        "why": "Battery voltage"
      },
      {
        "table": "holding_register",
        "address": 503,
        "why": "Remote start / stop / acknowledge"
      }
    ],
    "enable": "Enable Modbus on the serial interface and set its slave ID and baud in the controller's interface parameters. Include 04.13 Remote request in the LogicsManager start condition for remote starts.",
    "watchdog": null,
    "quirks": [
      "Commands act on rising edges: write 0, then the bit.",
      "32-bit parameters (507, 510) are written as two registers in one request, high word first; 507 overlaps 508 and 510 overlaps 511, so never block-write across them."
    ],
    "setup": [
      "Block reads of 1-128 registers are allowed in the visualization range."
    ],
    "gotchas": [
      "Writing parameter 503 can start or stop the engine; coordinate with site staff."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
