{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "FP605 enclosed bypass (MEMOBUS/Modbus RTU)",
  "model_slug": "fp605-bypass",
  "short_model": "FP605 Bypass",
  "aliases": [
    "FP605 Enclosed Bypass",
    "FP605 bypass package"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Yaskawa FP605 enclosed bypass packages using the bypass board RS-485 port (TB3) with H5-08 = 0 (MEMOBUS/Modbus); Technical Reference SIEPYAIF6B01C, section 10.6.",
  "summary": "Yaskawa's FP605 fan and pump drive packaged with a bypass contactor board. The bypass board's RS-485 port speaks MEMOBUS/Modbus RTU (or N2, P1, BACnet). Drive command and monitor registers start at 0001H and 0020H, and the bypass adds its own command word and digital I/O registers at 8400H-8403H. This map covers drive and bypass control, status, fault bits and the b1/H5/Z3-12 setup parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 31,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are hex and are sent unchanged: the manual's read example asks for starting register 0020H as bytes 00 20. Parameters use the hex number printed under each parameter (H5-01 = 0425H, Z3-12 = 850BH)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "FP605 Enclosed Bypass Technical Reference",
    "doc_number": "SIEPYAIF6B01C",
    "revision_date": null,
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIF6B01&cmd=documents&documentName=SIEPYAIF6B01.pdf",
    "pages": "b1 p. 151, H5 parameters pp. 285-289, Z3-12 in chapter 5; section 10.6 MEMOBUS/Modbus: Table 10.19 specs, function codes and read example pp. 727-729, Table 10.30 command data pp. 734-738, Table 10.31 monitor data pp. 739-742."
  },
  "notes": [
    "H5-08 defaults to 3 (BACnet) on this package; it must be set to 0 for Modbus.",
    "Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.",
    "Left out: 0007H/0008H analog outputs, 0025H output voltage (unit switched by H5-10), 0026H/0027H output current and power, 002DH and later monitors not checked row by row, the U-monitor, fault-trace and fault-description blocks from 0040H, 15FFH (no unit given), the clock registers 3004H-3030H and emergency-override registers 3A93H-3A96H.",
    "The command table prints run bits 0/1 with both meanings (forward run / run and reverse run / reverse) without naming the selecting parameter; on the drive this is H5-12, which is not in the bypass H5 list.",
    "Supported function codes are 03H, 08H, 10H, 5AH and 67H; there is no 06H, so use 10H even for a single register.",
    "With H5-11 = 0 (default), parameter writes take effect only after the Enter command (0900H or 0910H)."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Run command / drive MFDI command",
      "description": "Bits 4-B drive the drive digital inputs when Z3-12 = 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "1 = forward run (or run), 0 = stop",
        "1": "1 = reverse run (or reverse), 0 = stop / forward",
        "2": "External fault EF0",
        "3": "Fault reset",
        "4": "Drive digital input bit 4 (Z3-12 = 1)",
        "5": "Drive digital input bit 5 (Z3-12 = 1)",
        "6": "Drive digital input bit 6 (Z3-12 = 1)",
        "7": "Drive digital input bit 7 (Z3-12 = 1)",
        "8": "Drive digital input bit 8 (Z3-12 = 1)",
        "9": "Drive digital input bit 9 (Z3-12 = 1)",
        "10": "Drive digital input bit 10 (Z3-12 = 1)",
        "11": "Drive digital input bit 11 (Z3-12 = 1)"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002H",
      "name": "Frequency reference",
      "description": "Unsigned; units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003H",
      "name": "Output voltage gain",
      "description": "20-2000 (2.0-200.0 %), 1000 at power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PID setpoint",
      "description": "Signed; enable with 000FH bit 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009H",
      "name": "MFDO setting",
      "description": "Drive the drive digital outputs from the network.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Drive MFDO M1-M2",
        "1": "Drive MFDO M3-M4",
        "2": "Drive MFDO MD-ME-MF",
        "6": "Enable bit 7",
        "7": "Drive fault relay MA/MB-MC"
      }
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "000DH",
      "name": "PI2 control setpoint",
      "description": "-100.00 to +100.00 %; enable with 000FH bit 4.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Command selection setting",
      "description": "Enables network setpoints and broadcast terminal inputs.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PID target from Modbus",
        "4": "PI2 target from Modbus",
        "5": "PID feedback from Modbus (15FFH)",
        "12": "Broadcast terminal S5 input",
        "13": "Broadcast terminal S6 input",
        "14": "Broadcast terminal S7 input",
        "15": "Broadcast terminal S8 input"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive status 1",
      "description": "Covers drive and bypass.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Drive run or bypass run",
        "1": "During reverse",
        "2": "System ready",
        "3": "Drive or bypass faulted",
        "4": "oPE fault on drive or bypass",
        "5": "MFDO M1-M2 on",
        "6": "MFDO M3-M4 on",
        "7": "MFDO MD-ME-MF on",
        "12": "Safe Torque OFF hardware",
        "13": "Safe Torque OFF",
        "14": "Bypass ComRef enabled",
        "15": "Bypass ComCtrl enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault description 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC overcurrent / GF ground fault",
        "1": "ov overvoltage",
        "2": "oL2 drive overload",
        "3": "oH1 heatsink / oH2 external overheat",
        "7": "EF0-EF7 external fault",
        "8": "CPFxx hardware fault (incl. oFx)",
        "9": "oL1 motor overload, oL3/oL4 overtorque, UL3/UL4 undertorque",
        "10": "oS overspeed / dEv speed deviation",
        "11": "During Uv detection",
        "12": "Uv1/Uv2/Uv3 undervoltage",
        "13": "LF output / PF input phase loss",
        "14": "CE / bUS communication error",
        "15": "oPr keypad connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Fault contents (data link)",
      "description": "Errors from the last write.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During data write / motor switching",
        "3": "Upper/lower limit fault",
        "4": "Data integrity fault",
        "5": "During EEPROM write"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "U1-01 Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "U1-02 Output frequency",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "0029H",
      "name": "Fault description 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "GF ground fault",
        "2": "PF input phase loss",
        "3": "LF output phase loss",
        "6": "oH4 motor overheat fault (PTC)"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Minor fault description 1",
      "description": "Alarms that do not trip the drive.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF run command input error",
        "3": "bb baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov overvoltage",
        "7": "Uv undervoltage",
        "9": "CE: running at H5-34 go-to frequency",
        "10": "bUS option communication error",
        "11": "UL3/UL4 undertorque",
        "12": "oH3 motor overheat (PTC)",
        "15": "CALL serial transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002BH",
      "name": "Drive input terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Drive terminal S1 on",
        "1": "Drive terminal S2 on",
        "2": "Drive terminal S3 on",
        "3": "Drive terminal S4 on",
        "4": "Drive terminal S5 on",
        "5": "Drive terminal S6 on",
        "6": "Drive terminal S7 on",
        "7": "Drive terminal S8 on"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During zero speed",
        "2": "Speed agree",
        "3": "User-defined speed agree",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Run ready",
        "7": "During low-voltage detection",
        "8": "During baseblock",
        "9": "Frequency reference mode (1 = not from communication option)",
        "10": "Run command mode (1 = not from communication option)",
        "11": "Over/undertorque 1/2 detected",
        "12": "Frequency reference loss",
        "13": "Auto-restart in progress",
        "14": "Fault",
        "15": "Modbus communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 384,
      "documented": "0180H",
      "name": "b1-01 Frequency reference selection 1",
      "description": "Set 2 for a serial frequency reference.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Keypad",
        "1": "Analog input",
        "2": "Serial communications",
        "3": "Option PCB"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 385,
      "documented": "0181H",
      "name": "b1-02 Run command selection 1",
      "description": "Set 2 to take Run from serial.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Keypad",
        "1": "Digital input",
        "2": "Serial communications",
        "3": "Option PCB"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "0425H",
      "name": "H5-01 Drive node address",
      "description": "Default 1FH; range depends on protocol.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "0426H",
      "name": "H5-02 Communication speed selection",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19.2 kbps",
        "5": "38.4 kbps",
        "6": "57.6 kbps",
        "7": "76.8 kbps",
        "8": "115.2 kbps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "0427H",
      "name": "H5-03 Communication parity selection",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "0428H",
      "name": "H5-04 Communication error stop method",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ramp to stop",
        "1": "Coast to stop",
        "2": "Fast stop (C1-09)",
        "3": "Alarm only",
        "4": "Run at H5-34 (CE go-to frequency)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "0429H",
      "name": "H5-05 Comm fault detection selection",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "042AH",
      "name": "H5-06 Drive transmit wait time",
      "description": "0-65 ms, default 5 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1077,
      "documented": "0435H",
      "name": "H5-09 CE detection time",
      "description": "0.0-10.0 s, default 2.0 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "0436H",
      "name": "H5-10 Modbus register 0025H unit selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "0.1 V units",
        "1": "1 V units"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1084,
      "documented": "043CH",
      "name": "H5-11 Comm ENTER command mode",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "ENTER command required",
        "1": "ENTER command not required"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1581,
      "documented": "062DH",
      "name": "H5-08 Communication protocol selection",
      "description": "Default 3 (BACnet); set 0 for Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus/MEMOBUS",
        "1": "Metasys N2",
        "2": "APOGEE P1",
        "3": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "0900H",
      "name": "Enter command (save to EEPROM)",
      "description": "Write 0 to store written parameters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "0910H",
      "name": "Enter command (RAM only)",
      "description": "Write 0 to apply written parameters without saving.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2903,
      "documented": "0B57H",
      "name": "H5-20 Communication parameters reload",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Reload at next power cycle",
        "1": "Reload now"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33792,
      "documented": "8400H",
      "name": "Bypass command word",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "3": "Remote transfer",
        "4": "Emergency override bypass",
        "5": "Emergency override (FWD)",
        "6": "Motor OR",
        "7": "Motor AND",
        "11": "Drive select (Z1-39)",
        "12": "Bypass select (Z1-39)",
        "13": "Fault reset",
        "14": "EFB",
        "15": "Emergency override drive (REV)"
      }
    },
    {
      "table": "holding_register",
      "address": 33794,
      "documented": "8402H",
      "name": "Bypass MFDI command",
      "description": "Bypass digital inputs TB2-1..8 when Z3-12 = 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Bypass digital input 1 (TB2-1)",
        "1": "Bypass digital input 2 (TB2-2)",
        "2": "Bypass digital input 3 (TB2-3)",
        "3": "Bypass digital input 4 (TB2-4)",
        "4": "Bypass digital input 5 (TB2-5)",
        "5": "Bypass digital input 6 (TB2-6)",
        "6": "Bypass digital input 7 (TB2-7)",
        "7": "Bypass digital input 8 (TB2-8)"
      }
    },
    {
      "table": "holding_register",
      "address": 33795,
      "documented": "8403H",
      "name": "Bypass MFDO command",
      "description": "Bypass outputs whose Z2-xx function is 99 (not used).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "6": "Digital output 7 (TB1 1-3)",
        "7": "Digital output 8 (TB1 4-6)",
        "8": "Digital output 9 (TB1 7-9)",
        "9": "Digital output 10 (TB1 10-12)"
      }
    },
    {
      "table": "holding_register",
      "address": 34059,
      "documented": "850BH",
      "name": "Z3-12 Network digital inputs",
      "description": "Enables 0001H bits 4-B and 8402H.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set H5-08 = 0, H5-01..H5-03 and cycle power (or H5-20 = 1); set b1-01 = 2 and b1-02 = 2 for serial reference and run. Write 0001H and 0002H with function 10H, use 8400H for drive/bypass selection and emergency override, and poll 0020H, 0021H and 002CH.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Run/stop, direction, fault reset"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Frequency reference (o1-03 units)"
      },
      {
        "table": "holding_register",
        "address": 33792,
        "why": "Bypass command word (drive/bypass select)"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive/bypass status 1"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault description 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "U1-02 output frequency"
      },
      {
        "table": "holding_register",
        "address": 44,
        "why": "Drive status 2 incl. comm timeout"
      }
    ],
    "enable": "H5-08 = 0 selects Modbus (default 3 = BACnet). Set H5-01 address (default 1FH), H5-02 speed (default 3 = 9600 bps), H5-03 parity (default 0 = none), then cycle power or set H5-20 = 1. Set b1-01 = 2 and b1-02 = 2 for serial control; Z3-12 = 1 lets 0001H bits 4-B and 8402H drive the digital inputs.",
    "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 (0.0-10.0 s, default 2.0 s); H5-04 sets the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default, 4 run at H5-34 with H5-35 as an optional timeout). Drive status 2 (002CH) bit F shows a timeout.",
    "quirks": [
      "Registers are hex and 0-based: 0020H is sent as 00 20.",
      "No function 06H; use 10H.",
      "8403H bits only act on outputs whose Z2-xx function is 99 (not used)."
    ],
    "setup": [
      "RS-485 on bypass terminal TB3; 8 data bits fixed.",
      "Enable the RS-485 termination resistor (bypass board DIP switch, see the switch table) only on the bypass at the end of the line."
    ],
    "gotchas": [
      "Out of the box the bypass talks BACnet (H5-08 = 3), not Modbus.",
      "With Z3-12 = 0 (default) the network digital-input bits are ignored."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
