{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "HV600 Narrow and Enclosed Bypass (MEMOBUS/Modbus RTU)",
  "model_slug": "hv600-bypass",
  "short_model": "HV600 Bypass",
  "aliases": [
    "HV600 Bypass",
    "HV600 Enclosed Bypass",
    "HV600 Narrow Bypass"
  ],
  "equipment_type": "Variable frequency drive (HVAC bypass package)",
  "applies_to": "Yaskawa HV600 Narrow and Enclosed Bypass packages using the bypass board RS-485 port (TB3) with H5-08 = 0 (Modbus); Technical Reference SIEPYAIH6B01F, section 10.6.",
  "summary": "The HV600 Bypass wraps an HV600 HVAC drive with a bypass contactor board that carries its own RS-485 port. In Modbus mode it exposes the drive command and monitor registers plus bypass-only registers: a bypass command word (drive/bypass select, emergency override, Motor AND/OR), network control of the bypass digital inputs and outputs, and status bits for bypass run and bypass faults.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 31,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are hex and are sent unchanged: the manual's read example asks for starting register 0020H as 00 20. Parameters use the hex number printed under each parameter (H5-01 = 0425H)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "HV600 Narrow & Enclosed Bypass Technical Reference",
    "doc_number": "SIEPYAIH6B01F",
    "revision_date": "2025-09",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIH6B01&cmd=documents&documentName=SIEPYAIH6B01.pdf",
    "pages": "pp. 310-313 (H5 parameters), 752-781 (MEMOBUS/Modbus: specifications, function codes, examples, Tables 10.30-10.32)"
  },
  "notes": [
    "All registers are 16-bit; signed values are noted per register.",
    "Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.",
    "Left out: 0025H output voltage (unit switched by H5-10), 0026H/0027H output current and power (resolution or unit not fixed in the table), 00ABH/00FBH currents (unit depends on drive model), 003EH/003FH speed values, the fault-trace blocks from 0080H and the long fault/minor-fault description words from 00C0H.",
    "Date/time registers 3004H-3030H, emergency-override references 3A93H-3A96H and bypass clock monitors 8440H-8442H are not listed.",
    "Supported function codes are 03H, 08H, 10H, 5AH and 67H; there is no 06H, so use 10H even for one register. A 03H read returns at most 16 registers.",
    "H5-08 defaults to 3 (BACnet) on the bypass, so select Modbus (0) first.",
    "0001H bits 0 and 1 are printed with two meanings each (forward run / run, and reverse run / reverse direction) without saying which applies, so bit 1 is left out; bit 0 = 1 runs the motor either way."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Run command / drive MFDI command",
      "description": "Bits 4-B drive the drive digital inputs when Z3-12 = 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Run (1 = run, 0 = stop)",
        "2": "External fault EF0",
        "3": "Fault reset"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002H",
      "name": "Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003H",
      "name": "Output voltage gain",
      "description": "20-2000 = 2.0-200.0 %, 1000 at power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PID setpoint",
      "description": "Signed, 0.01 %; enable with 000FH bit 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 13,
      "documented": "000DH",
      "name": "PI2 control setpoint",
      "description": "-100.00 to +100.00 %; enable with 000FH bit 4.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Command selection setting",
      "description": "Selects which values come from Modbus.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PID setpoint from Modbus (0006H)",
        "4": "PI2 setpoint from Modbus (000DH)",
        "5": "PID feedback from Modbus (15FFH)",
        "12": "Terminal S5 input for broadcast",
        "13": "Terminal S6 input for broadcast",
        "14": "Terminal S7 input for broadcast"
      }
    },
    {
      "table": "holding_register",
      "address": 5631,
      "documented": "15FFH",
      "name": "PID feedback over comms",
      "description": "Used when 000FH bit 5 = 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33792,
      "documented": "8400H",
      "name": "Bypass command word",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "3": "Remote transfer",
        "4": "Emergency override bypass",
        "5": "Emergency override (FWD)",
        "6": "Motor OR",
        "7": "Motor AND",
        "11": "Drive select (Z1-39)",
        "12": "Bypass select (Z1-39)",
        "13": "Fault reset",
        "14": "EFB",
        "15": "Emergency override drive (REV)"
      }
    },
    {
      "table": "holding_register",
      "address": 33794,
      "documented": "8402H",
      "name": "Bypass MFDI command",
      "description": "Bypass inputs TB2-1 to TB2-8 when Z3-12 = 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Bypass DI 1 (TB2-1)",
        "1": "Bypass DI 2 (TB2-2)",
        "2": "Bypass DI 3 (TB2-3)",
        "3": "Bypass DI 4 (TB2-4)",
        "4": "Bypass DI 5 (TB2-5)",
        "5": "Bypass DI 6 (TB2-6)",
        "6": "Bypass DI 7 (TB2-7)",
        "7": "Bypass DI 8 (TB2-8)"
      }
    },
    {
      "table": "holding_register",
      "address": 33795,
      "documented": "8403H",
      "name": "Bypass MFDO command",
      "description": "Outputs whose Z2 function is set to 99 (not used).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "6": "MFDO 7 (TB1 1-3)",
        "7": "MFDO 8 (TB1 4-6)",
        "8": "MFDO 9 (TB1 7-9)",
        "9": "MFDO 10 (TB1 10-12)"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Drive run or bypass run",
        "1": "Reverse",
        "2": "System ready",
        "3": "Drive or bypass faulted",
        "4": "oPE error on drive or bypass",
        "5": "MFDO M1-M2 on",
        "6": "MFDO M3-M4 on",
        "7": "MFDO M5-M6 on",
        "12": "Safe Torque Off hardware",
        "13": "Safe Torque Off",
        "14": "Bypass ComRef enabled",
        "15": "Bypass ComCtrl enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault description 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC overcurrent / GF ground fault",
        "1": "ov overvoltage",
        "2": "oL2 drive overload",
        "3": "oH1 / oH2 overheat",
        "7": "EF0-EF7 external fault",
        "8": "CPFxx hardware fault (incl. oFx)",
        "9": "oL1 / oL3 / oL4 / UL3 / UL4",
        "10": "oS overspeed / dEv",
        "11": "Undervoltage detection",
        "12": "Uv1 / Uv2 / Uv3",
        "13": "LF / PF phase loss",
        "14": "CE / bUS communication error",
        "15": "oPr keypad connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Fault contents (data link)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Data writing / motor switching",
        "3": "Upper/lower limit fault",
        "4": "Data integrity fault",
        "5": "EEPROM writing"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "U1-01 frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "U1-02 output frequency",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Minor fault description 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF FWD/REV input error",
        "3": "bb baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov overvoltage",
        "7": "Uv undervoltage",
        "9": "CE run at H5-34",
        "10": "bUS option comm error",
        "11": "UL3/UL4 undertorque",
        "12": "oH3 motor overheat (PTC)",
        "15": "CALL serial transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002BH",
      "name": "Drive input terminal status",
      "description": "Bits 0-6 = drive inputs S1-S7.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Drive input S1 on",
        "1": "Drive input S2 on",
        "2": "Drive input S3 on",
        "3": "Drive input S4 on",
        "4": "Drive input S5 on",
        "5": "Drive input S6 on",
        "6": "Drive input S7 on"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Speed agreement",
        "3": "User-defined speed agreement",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Drive ready",
        "7": "Low voltage detection",
        "8": "Baseblock",
        "11": "Overtorque/undertorque detection",
        "12": "Frequency reference loss",
        "13": "Auto-restart executing",
        "14": "Fault",
        "15": "Modbus communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "002DH",
      "name": "Drive output terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "MFDO M1-M2",
        "1": "MFDO M3-M4",
        "2": "MFDO M5-M6",
        "7": "Fault relay MA/MB-MC"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "U1-07 DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003AH",
      "name": "PID output",
      "description": "Signed, +/-100 % of maximum output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039H",
      "name": "PID input",
      "description": "Signed, +/-100 % of maximum output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0038H",
      "name": "PID feedback",
      "description": "Unsigned; 100 % = maximum output frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Bypass serial communication error description",
      "description": "Held until fault reset.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CRC error",
        "1": "Data length error",
        "3": "Parity error",
        "4": "Overrun error",
        "5": "Framing error",
        "6": "Timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "004BH",
      "name": "U1-12 drive status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Reverse",
        "3": "Reset signal input",
        "4": "Speed agreement",
        "5": "Drive ready",
        "6": "Minor fault",
        "7": "Fault",
        "8": "oPExx error",
        "9": "Momentary power loss recovery",
        "12": "AUTO mode",
        "13": "HAND mode",
        "14": "ComRef / NetRef",
        "15": "ComCtrl / NetCtrl"
      }
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "007FH",
      "name": "Minor fault code",
      "description": "Code list in the troubleshooting chapter.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 384,
      "documented": "0180H",
      "name": "b1-01 frequency reference selection 1",
      "description": "2 = serial communications.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 385,
      "documented": "0181H",
      "name": "b1-02 run command selection 1",
      "description": "2 = serial, 8 = AUTO command + serial run.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "0425H",
      "name": "H5-01 drive node address",
      "description": "0-FFH for Modbus, default 1FH; 0 = no response.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "0426H",
      "name": "H5-02 communication speed",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19.2 kbps",
        "5": "38.4 kbps",
        "6": "57.6 kbps",
        "7": "76.8 kbps",
        "8": "115.2 kbps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "0427H",
      "name": "H5-03 communication parity",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "0428H",
      "name": "H5-04 communication error stop method",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ramp to stop",
        "1": "Coast to stop",
        "2": "Fast stop (C1-09)",
        "3": "Alarm only",
        "4": "Run at H5-34 (CE go-to-frequency)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "0429H",
      "name": "H5-05 comm fault detection",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "042AH",
      "name": "H5-06 drive transmit wait time",
      "description": "0-65 ms, default 5 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1581,
      "documented": "062DH",
      "name": "H5-08 communication protocol selection",
      "description": "Default 3 (BACnet); set 0 for Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus/MEMOBUS",
        "1": "Metasys/N2",
        "2": "Apogee/P1",
        "3": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1077,
      "documented": "0435H",
      "name": "H5-09 CE detection time",
      "description": "0.0-10.0 s, default 2.0 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "0900H",
      "name": "Enter command (write to EEPROM)",
      "description": "Write 0 to apply and store parameter writes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "0910H",
      "name": "Enter command (write to RAM only)",
      "description": "Write 0 to apply parameter writes without storing.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set H5-08 = 0 (Modbus), H5-01/H5-02/H5-03 for the line, then reload (power cycle or H5-20 = 1). Set b1-01 = 2 and b1-02 = 2 for comms control, write the frequency to 0002H and run with 0001H bit 0; use 8400H to select drive or bypass and for emergency override, and poll 0020H, 0021H and 004BH.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Run command"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Frequency reference"
      },
      {
        "table": "holding_register",
        "address": 33792,
        "why": "Bypass command word 8400H"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive/bypass status 0020H"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault description 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 75,
        "why": "U1-12 drive status (HAND/AUTO)"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "DC bus voltage"
      }
    ],
    "enable": "Select Modbus with H5-08 = 0 and give the bypass a node address (H5-01 not 0). Set b1-01 = 2 and b1-02 = 2 (or 8 for AUTO command + serial run). Set Z3-12 = 1 to let Modbus drive the digital inputs. Communication parameters take effect after a power cycle or H5-20 = 1.",
    "watchdog": "H5-05 = 1 enables CE detection after H5-09 (default 2.0 s) without messages; H5-04 sets the action (ramp, coast, fast stop, alarm only, or run at H5-34).",
    "quirks": [
      "There is no function 06H; write single registers with 10H.",
      "Parameter writes need an Enter command (write 0 to 0900H or 0910H) unless H5-11 says otherwise; command registers do not.",
      "With H5-04 = 0 (ramp to stop), a motor running in bypass mode coasts to stop instead."
    ],
    "setup": [
      "RS-485 on bypass terminal TB3 (2 TXRX+, 3 TXRX-, 1 IG5); up to 31 bypasses per line.",
      "8 data bits and 1 stop bit are fixed; speeds 1.2-115.2 kbps; parity none, even or odd.",
      "Turn DIP switch S1 on the bypass control board ON only at the end of the line (termination)."
    ],
    "gotchas": [
      "Bypass faults (FBxx) are not cleared by the drive fault reset; the manual resets all faults through a bypass digital input set to Z2-0x = 34 (8400H bit 13 is also labelled fault reset)."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
