{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "U1000 Industrial MATRIX drive (MEMOBUS/Modbus RTU)",
  "model_slug": "u1000",
  "short_model": "U1000",
  "aliases": [
    "CIMR-UU",
    "U1000 Industrial MATRIX Drive"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Yaskawa U1000 matrix drives using the built-in RS-422/485 MEMOBUS/Modbus port (terminals R+, R-, S+, S-), per technical manual SIEP C710636 04E.",
  "summary": "Yaskawa's U1000 is a regenerative matrix-converter variable frequency drive with a built-in MEMOBUS/Modbus RTU port. Commands go to hex registers 0001H-000FH, status, faults and monitors are read from 0020H, and each parameter has its own hex address in the parameter list. This map covers the command block, status, fault and alarm words, fixed-unit monitors and the b1/H5 communication parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 31,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are hex and sent unchanged: the manual's read example uses starting number 00H 20H for 0020H. Parameters use the hex address printed under each parameter in the parameter list (H5-01 (425) = 0425H)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "YASKAWA U1000 Industrial MATRIX Drive Technical Manual",
    "doc_number": "SIEP C710636 04E",
    "revision_date": "2024-03",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71063604&cmd=documents&documentName=SIEPC71063604.pdf",
    "pages": "Appendix C: H5 setup pp. 633-636, function codes p. 639, message examples pp. 641-642, C.9 data table pp. 643-647, Enter command p. 659; parameter list b1 p. 419, H5 p. 559"
  },
  "notes": [
    "Frequency registers 0002H, 0023H and 0024H use the units chosen in o1-03, so they are left unscaled.",
    "Register 0031H is printed as Control Circuit Voltage (1 Vdc units).",
    "Left out: 0025H output voltage (unit switched by H5-10), 0026H output current (0.1 A in the table, but the manual gives model-dependent current units elsewhere), 0027H output power and 0028H torque reference (no unit given), 0032H torque reference (sign not stated), 002FH frequency reference bias, 003EH/003FH output frequency in r/min and % (sign not stated), 00ABH rated current, and the U1/U2/U3/U4 blocks at 0040H-0097H.",
    "Only function codes 03H (max 16 registers), 08H and 10H are supported, so use 10H even for one register.",
    "With H5-11 = 0, parameter writes take effect only after writing 0 to 0900H (EEPROM) or 0910H (RAM). Reading 0900H/0910H returns an error.",
    "The manual's list of Modbus operations allows reading and writing parameters except H5-xx, so the H5 entries here are marked read-only for reference; set them from the keypad."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Operation commands / multi-function inputs",
      "description": "Run bits follow H5-12; bits 4-B drive multi-function inputs 1-8.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "H5-12=0: forward run / H5-12=1: run",
        "1": "H5-12=0: reverse run / H5-12=1: reverse direction",
        "2": "External fault EF0",
        "3": "Fault reset",
        "4": "Multi-function input 1",
        "5": "Multi-function input 2",
        "6": "Multi-function input 3",
        "7": "Multi-function input 4",
        "8": "Multi-function input 5",
        "9": "Multi-function input 6",
        "10": "Multi-function input 7",
        "11": "Multi-function input 8"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002H",
      "name": "Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003H",
      "name": "Output voltage gain",
      "description": "20-2000 (2.0-200.0 %), 1000 at power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 4,
      "documented": "0004H",
      "name": "Torque reference / torque limit",
      "description": "Only when torque control is enabled.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 5,
      "documented": "0005H",
      "name": "Torque compensation",
      "description": "Only when torque control is enabled.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PID target",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009H",
      "name": "Multi-function digital output setting",
      "description": "Drive outputs from the network.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Contact output M1-M2",
        "1": "Contact output M3-M4",
        "2": "Contact output M5-M6",
        "6": "Enable bit 7",
        "7": "Fault contact MA/MB-MC"
      }
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Control selection setting",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PID setpoint input",
        "2": "Torque reference/limit from Modbus",
        "3": "Torque compensation from Modbus",
        "12": "Broadcast terminal S5 input",
        "13": "Broadcast terminal S6 input",
        "14": "Broadcast terminal S7 input",
        "15": "Broadcast terminal S8 input"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During reverse",
        "2": "Drive ready",
        "3": "Fault",
        "4": "Data setting error",
        "5": "Contact output 1 M1-M2",
        "6": "Contact output 2 M3-M4",
        "7": "Contact output 3 M5-M6",
        "14": "ComRef enabled",
        "15": "ComCtrl enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault contents 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC overcurrent / GF ground fault",
        "1": "ov control circuit overvoltage",
        "2": "oL2 overload",
        "3": "oH1/oH2 overheat",
        "6": "FbL/FbH PID feedback",
        "7": "EF to EF8 external fault",
        "8": "CPF hardware fault (incl. oFx)",
        "9": "oL1, oL3/oL4, UL3/UL4",
        "10": "PGo, PGoH, oS, dEv",
        "11": "Uv, AUv, Fdv",
        "12": "Uv1, Uv2, Uv3, Fdv, AUv, SrC",
        "13": "LF output phase loss",
        "14": "CE/bUS communication error",
        "15": "oPr external operator connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Data link status",
      "description": "Errors from the last write.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Writing data or switching motors",
        "3": "Upper or lower limit error",
        "4": "Data conformity error",
        "5": "Writing to EEPROM",
        "6": "Write to RAM only (H5-17=1)"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "Frequency reference (monitor)",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "Output frequency",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "0029H",
      "name": "Fault contents 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "GF ground fault",
        "3": "LF output phase loss",
        "6": "oH4 motor overheat 2 (PTC)"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Alarm contents 1",
      "description": "Alarms that do not trip the drive.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF run command input error",
        "3": "bb drive baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov control circuit overvoltage",
        "7": "Uv control circuit undervoltage",
        "8": "FAn fan fault",
        "9": "CE Modbus communication error",
        "10": "bUS option communication error",
        "11": "UL3/UL4 undertorque",
        "12": "oH3 motor overheat",
        "13": "FbL/FbH PID feedback loss",
        "15": "CALL serial transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002BH",
      "name": "Input terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Terminal S1 closed",
        "1": "Terminal S2 closed",
        "2": "Terminal S3 closed",
        "3": "Terminal S4 closed",
        "4": "Terminal S5 closed",
        "5": "Terminal S6 closed",
        "6": "Terminal S7 closed",
        "7": "Terminal S8 closed"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Speed agree",
        "3": "User-set speed agree",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Drive ready",
        "7": "During undervoltage",
        "8": "During baseblock",
        "9": "Frequency reference from operator keypad",
        "10": "Run command from operator keypad",
        "11": "Over/undertorque 1, 2",
        "12": "Frequency reference loss",
        "13": "During fault restart",
        "14": "Fault",
        "15": "Communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "002DH",
      "name": "Output terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Contact output 1 M1-M2",
        "1": "Contact output 2 M3-M4",
        "2": "Contact output 3 M5-M6",
        "7": "Fault contact MA/MB-MC"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "Control circuit voltage",
      "description": "Printed as control circuit voltage, 1 Vdc units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0038H",
      "name": "PID feedback",
      "description": "100 % = maximum output frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039H",
      "name": "PID input",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003AH",
      "name": "PID output",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Communications error contents",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CRC error",
        "1": "Data length error",
        "3": "Parity error",
        "4": "Overrun error",
        "5": "Framing error",
        "6": "Timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "004BH",
      "name": "Drive status (U1-12)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During zero speed",
        "2": "During reverse run",
        "3": "During fault reset signal input",
        "4": "During speed agree",
        "5": "Drive ready",
        "6": "Alarm",
        "7": "Fault",
        "8": "During operation error (oPE)",
        "9": "During momentary power loss",
        "10": "Motor 2 selected",
        "14": "ComRef / NetRef status",
        "15": "ComCtrl / NetCtrl status"
      }
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0098H",
      "name": "U4-01 Accumulated operation time (high word)",
      "description": "10 h units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0099H",
      "name": "U4-01 Accumulated operation time (low word)",
      "description": "1 h units; add to 0098H x 10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 384,
      "documented": "0180H",
      "name": "b1-01 Frequency reference selection 1",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Digital operator",
        "1": "Analog input terminals",
        "2": "MEMOBUS/Modbus communications",
        "3": "Option PCB",
        "4": "Pulse train input (terminal RP)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 385,
      "documented": "0181H",
      "name": "b1-02 Run command selection 1",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Digital operator",
        "1": "Digital input terminals",
        "2": "MEMOBUS/Modbus communications",
        "3": "Option card"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "0425H",
      "name": "H5-01 Drive node address",
      "description": "0-FFH, default 1FH; 0 disables Modbus; cycle power.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "0426H",
      "name": "H5-02 Communication speed",
      "description": "Default 3; cycle power.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19200 bps",
        "5": "38400 bps",
        "6": "57600 bps",
        "7": "76800 bps",
        "8": "115200 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "0427H",
      "name": "H5-03 Communication parity",
      "description": "Default 0; cycle power.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "0428H",
      "name": "H5-04 Stopping method after CE",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ramp to stop",
        "1": "Coast to stop",
        "2": "Fast stop",
        "3": "Alarm only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "0429H",
      "name": "H5-05 Communication fault detection",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "042AH",
      "name": "H5-06 Drive transmit wait time",
      "description": "5-65 ms, default 5 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1067,
      "documented": "042BH",
      "name": "H5-07 RTS control selection",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled (RTS always on)",
        "1": "Enabled (RTS on only when sending)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1077,
      "documented": "0435H",
      "name": "H5-09 CE detection time",
      "description": "0.0-10.0 s, default 2.0 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "0436H",
      "name": "H5-10 Unit for register 0025H",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "0.1 V units",
        "1": "1 V units"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1084,
      "documented": "043CH",
      "name": "H5-11 Communications ENTER function",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "Enter command required",
        "1": "Changes active without Enter"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1085,
      "documented": "043DH",
      "name": "H5-12 Run command method",
      "description": "Meaning of 0001H bits 0/1; default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "R",
      "values": {
        "0": "FWD/Stop, REV/Stop",
        "1": "Run/Stop, FWD/REV"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "0900H",
      "name": "Enter command (save to EEPROM)",
      "description": "Write 0 to store written parameters.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "0910H",
      "name": "Enter command (RAM only)",
      "description": "Write 0 to apply written parameters without saving.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "offset": 0,
      "scale_factor_ref": null,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set H5-01..H5-03 and power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001H (run bits) and 0002H (frequency reference) with function 10H and poll 0020H-002DH.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Run/stop, direction, fault reset"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Frequency reference (o1-03 units)"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive status 1"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault contents 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 44,
        "why": "Drive status 2 incl. comm timeout"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "Control circuit voltage (1 Vdc, as printed)"
      }
    ],
    "enable": "Set H5-01 node address (default 1FH), H5-02 speed (default 3 = 9600 bps) and H5-03 parity (default 0 = none), then cycle power. For Modbus control set b1-01 = 2 and b1-02 = 2; H5-12 selects how 0001H bits 0/1 are read.",
    "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s, 0.0-10.0 s) without traffic; H5-04 selects the reaction (0 ramp, 1 coast, 2 fast stop, 3 alarm only - default). 002CH bit F flags the timeout.",
    "quirks": [
      "Hex 0-based registers.",
      "No function 06H.",
      "Parameter writes need the Enter command unless H5-11 = 1."
    ],
    "setup": [
      "RS-422/485 on terminals R+, R-, S+, S-; 8 data bits and 1 stop bit are fixed.",
      "Use DIP switch S2 to switch on the termination resistor at the last drive.",
      "H5-07 RTS control defaults to enabled."
    ],
    "gotchas": [
      "H5-01 = 0 makes the drive ignore Modbus.",
      "H5 changes need a power cycle on this drive."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
