{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "V1000 AC drive (MEMOBUS/Modbus RTU)",
  "model_slug": "v1000",
  "short_model": "V1000",
  "aliases": [
    "CIMR-VU",
    "V1000 Compact Vector Control Drive"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "Yaskawa V1000 drives (CIMR-VU; 200 V single/three-phase and 400 V three-phase, 0.1-18.5 kW) using the built-in RS-422/485 MEMOBUS/Modbus terminals, per Technical Manual SIEP C710606 18F.",
  "summary": "Yaskawa's compact vector drive with a built-in RS-422/RS-485 MEMOBUS/Modbus RTU port on terminals R+/R-/S+/S-. Commands are written to hex registers 0001H-000FH, status, fault and alarm words and key monitors are read from 0020H upwards, and every parameter has its own hex register in the parameter table. This map covers the command block, status/fault/alarm words, the main monitors with fixed units, fault and alarm codes, and the b1/H5 setup parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 31,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are printed in hex and go into the request unchanged: the manual's read example asks for starting register 0020H by sending 00 20, and its write example starts at 0001H (00 01). Parameters use the hex address in the parameter table (H5-01 = 425 -> 0425H, b1-01 = 180 -> 0180H)."
  },
  "default_word_order": null,
  "firmware": "Drive software up to PRG 1023 (per the manual's revision history)",
  "source": {
    "title": "YASKAWA AC Drive-V1000 Compact Vector Control Drive Technical Manual",
    "doc_number": "SIEP C710606 18F",
    "revision_date": "2016-12",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71060618&cmd=documents&documentName=SIEPC71060618.pdf",
    "pages": "Appendix C pp. 433-461: specifications p. 434, wiring/termination pp. 435-438, H5 setup pp. 439-441, drive control p. 442, timing p. 443, function codes p. 444, message examples pp. 446-447, command data p. 448, monitor data pp. 449-456, broadcast/fault trace/alarm codes pp. 457-458, Enter command p. 459, error codes p. 460; parameter table b1 p. 356, H5 pp. 382-383, o1-03 p. 394, U monitors pp. 399-405 (footnotes p. 405)"
  },
  "notes": [
    "Frequency registers (0002H reference, 0023H/0040H U1-01, 0024H/0041H U1-02) use the units chosen in o1-03 (0 = Hz in 0.01 Hz steps, the default; 1 = % of E1-04; 2 = r/min; 3 = user units), so they are left unscaled; with o1-03 = 0 divide by 100 for Hz.",
    "0042H U1-03 output current is scaled 8192 = 100% of drive rated output current (U-monitor footnote); the map converts it to % of rated current.",
    "Left out: 0025H output voltage (unit switched by H5-10; use 0045H), 0026H and 00FBH output current (0.01 A on BA0001-BA0018, 2A0001-2A0040, 4A0001-4A0023 but 0.1 A on 2A0056-2A0069, 4A0031-4A0038, so no single scale), 0027H/0047H output power (unit not printed in the data table), 0028H/0032H torque (sign not stated), 002FH frequency reference bias and 0068H U4-08 heatsink temperature (sign not stated), 003EH/003FH and 00ACH-00B8H speed/frequency in r/min and % (sign not stated), 004EH/004FH analog input levels (sign not stated), 0007H AM analog output (10 V = 4000H, sign not stated), 00ABH drive rated current (model-dependent units), U4-10/U4-11 kWh, and the 0082H-008FH fault-trace snapshot values.",
    "0022H Data Link Status: bit 1 is reserved and bit 2 has no printed meaning, so only bits 0, 3, 4 and 5 are listed.",
    "Values for 0080H/0081H/0090H (U2-01, U2-02, U3-01) and 007FH are the fault and alarm codes of Tables C.4 and C.5 converted from hex to decimal (e.g. 0021H CE = 33). U3-02 onward continue at 0091H in the U-monitor list.",
    "Appendix C says a master can read and write parameters over MEMOBUS/Modbus regardless of parameter settings 'except H5-oo', and its setup steps have H5-01..H5-12 entered at the LED operator, so the H5 registers are listed read-only and should be set at the operator (reading them is not explicitly confirmed either).",
    "H5-02: the Appendix C table prints the range as '0 to 5' but lists settings up to 8 (115200 bps), and the parameter table gives 0 to 8; this map follows 0-8.",
    "Broadcast (slave address 0) accepts only 0001H, with its own bit layout (bit 0 run, bit 1 direction, bit 4 external fault, bit 5 fault reset, bits C-E terminals S5-S7), and 0002H (30000 = 100%); slaves do not reply."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Operation commands / multi-function inputs",
      "description": "Run, direction, external fault, fault reset and virtual inputs.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "H5-12=0: 1 = forward run / 0 = stop; H5-12=1: 1 = run / 0 = stop",
        "1": "H5-12=0: 1 = reverse run / 0 = stop; H5-12=1: 1 = reverse / 0 = forward",
        "2": "External fault EF0",
        "3": "Fault reset",
        "4": "Multi-function input 1 (ComRef when H1-01 = 40)",
        "5": "Multi-function input 2 (ComCtrl when H1-02 = 41)",
        "6": "Multi-function input 3",
        "7": "Multi-function input 4",
        "8": "Multi-function input 5",
        "9": "Multi-function input 6",
        "10": "Multi-function input 7"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002H",
      "name": "Frequency reference",
      "description": "Units follow o1-03 (0 = 0.01 Hz).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 3,
      "documented": "0003H",
      "name": "Output voltage gain",
      "description": "20-2000 (2.0-200.0%); 1000 at power-up.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PID target",
      "description": "Signed; enable with 000FH bit 1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009H",
      "name": "Multi-function digital output setting",
      "description": "Drive the digital outputs from the network.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Contact output MA/MB-MC",
        "1": "Photocoupler output 1 (P1-PC)",
        "2": "Photocoupler output 2 (P2-PC)"
      }
    },
    {
      "table": "holding_register",
      "address": 10,
      "documented": "000AH",
      "name": "Pulse output terminal MP setting",
      "description": "0-32000 Hz.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "Hz",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Control selection setting",
      "description": "Enables network PID target and broadcast inputs.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PID target input from MEMOBUS",
        "12": "Enable terminal S5 input for broadcast data",
        "13": "Enable terminal S6 input for broadcast data",
        "14": "Enable terminal S7 input for broadcast data"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive Status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During reverse",
        "2": "Drive ready",
        "3": "Fault",
        "4": "Data setting error",
        "5": "Contact output MA/MB-MC on",
        "6": "Photocoupler output 1 (P1-PC) on",
        "7": "Photocoupler output 2 (P2-PC) on",
        "14": "ComRef enabled",
        "15": "ComCtrl enabled"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault Contents 1",
      "description": "Active fault groups.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC overcurrent, GF ground fault, SC IGBT short circuit",
        "1": "ov overvoltage",
        "2": "oL2 drive overload",
        "3": "oH1 overheat 1, oH2 drive overheat warning",
        "4": "rr braking transistor, rH braking resistor overheat",
        "6": "FbL/FbH PID feedback loss",
        "7": "EF0-EF7 external fault",
        "8": "CPFxx hardware fault (incl. oFAxx)",
        "9": "oL1 motor overload, oL3/oL4 overtorque, UL3/UL4 undertorque",
        "10": "PGo, oS, dEv",
        "11": "Uv main circuit undervoltage",
        "12": "Uv1, Uv2, Uv3 undervoltage",
        "13": "LF output / PF input phase loss",
        "14": "CE MEMOBUS / bUS option communication error",
        "15": "oPr operator connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Data Link Status",
      "description": "Result of the last parameter write.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Writing data or switching motors",
        "3": "Upper or lower limit error",
        "4": "Data conformity error",
        "5": "Writing to EEPROM"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "Frequency reference (monitor)",
      "description": "Units follow o1-03 (0 = 0.01 Hz).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "Output frequency",
      "description": "Units follow o1-03 (0 = 0.01 Hz).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "0029H",
      "name": "Fault Contents 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "SC output short circuit / IGBT fault",
        "1": "GF ground fault",
        "2": "PF input phase loss",
        "3": "LF output phase loss",
        "4": "rH braking resistor overheat",
        "6": "oH4 motor overheat 2 (PTC)"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Alarm Contents 1",
      "description": "Active alarms (minor faults).",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF run command input error",
        "3": "bb drive baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov overvoltage",
        "7": "Uv undervoltage",
        "9": "CE MEMOBUS communication error",
        "10": "bUS option communication error",
        "11": "UL3/UL4 undertorque",
        "12": "oH3 motor overheat",
        "13": "FbL/FbH PID feedback loss",
        "15": "CALL serial transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002BH",
      "name": "Input terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Terminal S1 closed",
        "1": "Terminal S2 closed",
        "2": "Terminal S3 closed",
        "3": "Terminal S4 closed",
        "4": "Terminal S5 closed",
        "5": "Terminal S6 closed",
        "6": "Terminal S7 closed"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive Status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Speed agree",
        "3": "User speed agree",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Drive ready",
        "7": "During undervoltage",
        "8": "During baseblock",
        "9": "Frequency reference from operator keypad",
        "10": "Run command from operator keypad",
        "11": "Over/undertorque 1, 2",
        "12": "Frequency reference loss",
        "13": "During fault restart",
        "14": "Fault",
        "15": "Communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "002DH",
      "name": "Output terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Contact output MA/MB-MC",
        "1": "Photocoupler output 1 (P1-PC)",
        "2": "Photocoupler output 2 (P2-PC)"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "0034H",
      "name": "Product code 1",
      "description": "Two ASCII characters; \"V0\" for V1000.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 53,
      "documented": "0035H",
      "name": "Product code 2",
      "description": "Two ASCII characters: region code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0038H",
      "name": "PID feedback",
      "description": "Unsigned; 100% = maximum output frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039H",
      "name": "PID input",
      "description": "Signed; 100% = maximum output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003AH",
      "name": "PID output",
      "description": "Signed; 100% = maximum output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Communications error log",
      "description": "Held until the fault is reset.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CRC error",
        "1": "Data length error",
        "3": "Parity error",
        "4": "Overrun error",
        "5": "Framing error",
        "6": "Timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 64,
      "documented": "0040H",
      "name": "U1-01 Frequency Reference",
      "description": "Units follow o1-03 (0 = 0.01 Hz).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 65,
      "documented": "0041H",
      "name": "U1-02 Output Frequency",
      "description": "Units follow o1-03 (0 = 0.01 Hz).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 66,
      "documented": "0042H",
      "name": "U1-03 Output Current",
      "description": "8192 = 100% of drive rated output current.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01220703125,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 67,
      "documented": "0043H",
      "name": "U1-04 Control Mode",
      "description": "Control method set in A1-02.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "V/f without PG",
        "2": "Open Loop Vector (OLV)",
        "5": "PM Open Loop Vector (PM)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "0045H",
      "name": "U1-06 Output Voltage Reference",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "0046H",
      "name": "U1-07 DC Bus Voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "004BH",
      "name": "U1-12 Drive Status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During zero speed",
        "2": "During reverse run",
        "3": "During fault reset signal input",
        "4": "During speed agree",
        "5": "Drive ready",
        "6": "Alarm",
        "7": "Fault",
        "8": "During operation error (oPExx)",
        "9": "During momentary power loss",
        "10": "Motor 2 selected",
        "14": "ComRef / NetRef status",
        "15": "ComCtrl / NetCtrl status"
      }
    },
    {
      "table": "holding_register",
      "address": 76,
      "documented": "004CH",
      "name": "U4-01 Cumulative Operation Time",
      "description": "Reported in 10 h units over Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 103,
      "documented": "0067H",
      "name": "U4-03 Cooling Fan Operation Time",
      "description": "Reported in 10 h units over Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 117,
      "documented": "0075H",
      "name": "U4-02 Number of Run Commands",
      "description": "Count of Run commands (wraps after 65535).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 124,
      "documented": "007CH",
      "name": "U4-05 Capacitor Maintenance",
      "description": "Percent of expected capacitor life used.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 126,
      "documented": "007EH",
      "name": "U4-04 Cooling Fan Maintenance",
      "description": "Percent of expected fan life used.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "007FH",
      "name": "Alarm code",
      "description": "Code of the active alarm (minor fault).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "1": "Undervoltage (Uv)",
        "2": "Overvoltage (ov)",
        "3": "Heatsink Overheat (oH)",
        "4": "Drive Overheat (oH2)",
        "5": "Overtorque 1 (oL3)",
        "6": "Overtorque 2 (oL4)",
        "7": "Run commands input error (EF)",
        "8": "Drive Baseblock (bb)",
        "9": "External Fault 3, input terminal S3 (EF3)",
        "10": "External Fault 4, input terminal S4 (EF4)",
        "11": "External Fault 5, input terminal S5 (EF5)",
        "12": "External Fault 6, input terminal S6 (EF6)",
        "13": "External Fault 7, input terminal S7 (EF7)",
        "16": "Overspeed (oS)",
        "17": "Excessive Speed Deviation (dEv)",
        "18": "PG Disconnected (PGo)",
        "19": "Digital operator connection fault (oPr)",
        "20": "MEMOBUS/Modbus Communication Error (CE)",
        "21": "Option Communication Error (bUS)",
        "22": "Serial Communication Transmission Error (CALL)",
        "23": "Motor Overload (oL1)",
        "24": "Drive Overload (oL2)",
        "26": "Option Card External Fault (EF0)",
        "27": "Motor Switch command input during run (rUn)",
        "29": "Serial Communication Transmission Error (CALL)",
        "30": "Undertorque Detection 1 (UL3)",
        "31": "Undertorque Detection 2 (UL4)",
        "32": "MEMOBUS/Modbus Test Mode Fault (SE)",
        "34": "Motor Overheat (oH3)",
        "39": "PID Feedback Loss (FbL)",
        "40": "PID Feedback Loss (FbH)",
        "42": "Drive Disabled (dnE)",
        "43": "PG Disconnected (PGo)",
        "49": "MECHATROLINK Watchdog Timer Error (E5)",
        "50": "Station Address Setting Error (AEr)",
        "51": "MECHATROLINK Comm. Cycle Setting Error (CyC)",
        "52": "High Current Alarm (HCA)",
        "57": "External Fault (input terminal S1) (EF1)",
        "58": "External Fault (input terminal S2) (EF2)",
        "59": "Safe Disable Input (HbbF)",
        "60": "Safe Disable Input (Hbb)",
        "61": "Mechanical Weakening Detection 1 (oL5)",
        "62": "Mechanical Weakening Detection 2 (UL5)",
        "73": "DriveWorksEZ Alarm (dWAL)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "0080H",
      "name": "U2-01 Current Fault",
      "description": "Code of the fault now active.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "2": "Undervoltage (Uv1)",
        "3": "Control Power Supply Undervoltage (Uv2)",
        "4": "Soft Charge Circuit Fault (Uv3)",
        "5": "IGBT Short Circuit (SC)",
        "6": "Ground Fault (GF)",
        "7": "Overcurrent (oC)",
        "8": "Overvoltage (ov)",
        "9": "Heatsink Overheat (oH)",
        "10": "Heatsink Overheat (oH1)",
        "11": "Motor Overload (oL1)",
        "12": "Drive Overload (oL2)",
        "13": "Overtorque Detection 1 (oL3)",
        "14": "Overtorque Detection 2 (oL4)",
        "15": "Dynamic Braking Transistor (rr)",
        "16": "Braking Resistor Overheat (rH)",
        "17": "External Fault at input terminal S3 (EF3)",
        "18": "External Fault at input terminal S4 (EF4)",
        "19": "External Fault at input terminal S5 (EF5)",
        "20": "External Fault at input terminal S6 (EF6)",
        "21": "External Fault at input terminal S7 (EF7)",
        "24": "Overspeed (oS)",
        "25": "Excessive Speed Deviation (dEv)",
        "26": "PG Disconnect (PGo)",
        "27": "Input Phase Loss (PF)",
        "28": "Output Phase Loss (LF)",
        "29": "Motor Overheat (PTC input) (oH3)",
        "30": "Digital Operator Connection (oPr)",
        "31": "EEPROM Write Error (Err)",
        "32": "Motor Overheat (PTC input) (oH4)",
        "33": "MEMOBUS/Modbus Communication Error (CE)",
        "34": "Option Communication Error (bUS)",
        "37": "Control fault (CF)",
        "39": "PROFIBUS-DP Option External Fault (EF0)",
        "40": "PID Feedback Loss (FbL)",
        "41": "Undertorque Detection 1 (UL3)",
        "42": "Undertorque Detection 2 (UL4)",
        "43": "High Slip Braking Overload (oL7)",
        "48": "Hardware Fault (including oFx)",
        "54": "Output Current Imbalance (LF2)",
        "55": "Pullout Detection (Sto)",
        "56": "PG Disconnected (PGo)",
        "57": "MECHATROLINK Watchdog Timer Error (E5)",
        "59": "Too many speed search restarts (SEr)",
        "65": "PID Feedback Loss (FbH)",
        "66": "External Fault 1, input terminal S1 (EF1)",
        "67": "External Fault 2, input terminal S2 (EF2)",
        "68": "Mechanical Weakening Detection 1 (oL5)",
        "69": "Mechanical Weakening Detection 2 (UL5)",
        "70": "Current Offset Fault (CoF)",
        "73": "DriveWorksEZ Fault (dWFL)",
        "131": "A/D Conversion Error (CPF02)",
        "132": "PWM Data Fault (CPF03)",
        "135": "Drive specification mismatch during Terminal Board or Control Board replacement (CPF06)",
        "136": "Terminal Board Communication Fault (CPF07)",
        "137": "EEPROM Serial Communication Fault (CPF08)",
        "140": "RAM fault (CPF11)",
        "141": "Flash memory circuit exception (CPF12)",
        "142": "Watchdog circuit exception (CPF13)",
        "143": "Control Circuit Fault (CPF14)",
        "145": "Clock Fault (CPF16)",
        "146": "Timing Fault (CPF17)",
        "147": "Control Circuit Fault (CPF18)",
        "148": "Control Circuit Fault (CPF19)",
        "149": "Hardware fault at power up (CPF20)",
        "150": "Hardware fault at communication start up (CPF21)",
        "151": "A/D Conversion Fault (CPF22)",
        "152": "PWM Feedback Fault (CPF23)",
        "153": "Drive capacity signal fault (CPF24)",
        "257": "Option compatibility error (oFA00)",
        "258": "Option not properly connected (oFA01)",
        "260": "Option Self-diagnostics Error (oFA03)",
        "261": "Option Flash Write Mode Error (oFA04)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "0081H",
      "name": "U2-02 Previous Fault",
      "description": "Previous fault; same codes as U2-01.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 144,
      "documented": "0090H",
      "name": "U3-01 Most Recent Fault",
      "description": "Newest fault history entry; same codes as U2-01.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0098H",
      "name": "U4-01 Cumulative Operation Time (upper digits)",
      "description": "U4-01 divided by 10 (12345 h reads 1234).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0099H",
      "name": "U4-01 Cumulative Operation Time (last digit)",
      "description": "Ones digit of U4-01 (12345 h reads 5).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 154,
      "documented": "009AH",
      "name": "U4-03 Cooling Fan Operation Time (upper digits)",
      "description": "U4-03 divided by 10.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 155,
      "documented": "009BH",
      "name": "U4-03 Cooling Fan Operation Time (last digit)",
      "description": "Ones digit of U4-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 191,
      "documented": "00BFH",
      "name": "oPE error number",
      "description": "Number of the active oPExx setting error.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 192,
      "documented": "00C0H",
      "name": "Fault Contents 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Uv1 undervoltage",
        "2": "Uv2 control power supply undervoltage",
        "3": "Uv3 soft charge circuit fault",
        "4": "SC IGBT short circuit / ground fault",
        "5": "GF ground fault",
        "6": "oC overcurrent",
        "7": "ov overvoltage",
        "8": "oH heatsink overheat",
        "9": "oH1 heatsink overheat",
        "10": "oL1 motor overload",
        "11": "oL2 drive overload",
        "12": "oL3 overtorque 1",
        "13": "oL4 overtorque 2",
        "14": "rr braking transistor fault",
        "15": "rH braking resistor overheat"
      }
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "00C1H",
      "name": "Fault Contents 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "EF3 external fault S3",
        "1": "EF4 external fault S4",
        "2": "EF5 external fault S5",
        "3": "EF6 external fault S6",
        "4": "EF7 external fault S7",
        "7": "oS overspeed",
        "8": "dEv excessive speed deviation",
        "9": "PGo PG disconnected",
        "10": "PF input phase loss",
        "11": "LF output phase loss",
        "12": "oH3 motor overheat alarm (PTC)",
        "13": "oPr operator connection fault",
        "14": "Err EEPROM write error",
        "15": "oH4 motor overheat fault (PTC)"
      }
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "00C2H",
      "name": "Fault Contents 5",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CE MEMOBUS communication error",
        "1": "bUS option communication error",
        "4": "CF control fault",
        "6": "EF0 option external fault",
        "7": "FbL PID feedback loss",
        "8": "UL3 undertorque 1",
        "9": "UL4 undertorque 2",
        "10": "oL7 high slip braking overload",
        "15": "Hardware fault (incl. oFAxx)"
      }
    },
    {
      "table": "holding_register",
      "address": 384,
      "documented": "0180H",
      "name": "b1-01 Frequency Reference Selection 1",
      "description": "Set 2 for frequency reference over Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Digital operator",
        "1": "Analog input terminals",
        "2": "MEMOBUS/Modbus communications",
        "3": "Option PCB",
        "4": "Pulse input (terminal RP)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 385,
      "documented": "0181H",
      "name": "b1-02 Run Command Selection 1",
      "description": "Set 2 for Run command over Modbus.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Digital operator",
        "1": "Digital input terminals",
        "2": "MEMOBUS/Modbus communications",
        "3": "Option PCB"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "0425H",
      "name": "H5-01 Drive Node Address",
      "description": "0-20 hex; 0 = no response. Power cycle to apply.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "0426H",
      "name": "H5-02 Communication Speed Selection",
      "description": "Power cycle to apply.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19200 bps",
        "5": "38400 bps",
        "6": "57600 bps",
        "7": "76800 bps",
        "8": "115200 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "0427H",
      "name": "H5-03 Communication Parity Selection",
      "description": "Power cycle to apply.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "0428H",
      "name": "H5-04 Stopping Method after Communication Error",
      "description": "Reaction to a CE fault.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Ramp to stop",
        "1": "Coast to stop",
        "2": "Fast stop",
        "3": "Alarm only"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "0429H",
      "name": "H5-05 Communication Fault Detection Selection",
      "description": "Enables CE detection.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "042AH",
      "name": "H5-06 Drive Transmit Wait Time",
      "description": "5-65 ms delay before the drive replies.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1067,
      "documented": "042BH",
      "name": "H5-07 RTS Control Selection",
      "description": "1 for RS-485 or multi-drop RS-422.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Disabled - RTS always on",
        "1": "Enabled - RTS on only while sending"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1077,
      "documented": "0435H",
      "name": "H5-09 CE Detection Time",
      "description": "0.0-10.0 s without messages before CE.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "0436H",
      "name": "H5-10 Unit Selection for Register 0025H",
      "description": "Unit of the output voltage monitor at 0025H.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "0.1 V units",
        "1": "1 V units"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1084,
      "documented": "043CH",
      "name": "H5-11 Communications Enter Function Selection",
      "description": "Whether parameter writes need the Enter command.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "Enter command required",
        "1": "Changes active immediately, no Enter needed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1085,
      "documented": "043DH",
      "name": "H5-12 Run Command Method Selection",
      "description": "Meaning of 0001H bits 0/1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "0": "FWD/Stop, REV/Stop",
        "1": "Run/Stop, FWD/REV"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "0900H",
      "name": "Enter command (save to EEPROM)",
      "description": "Write 0: apply parameter writes to RAM and EEPROM.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "0910H",
      "name": "Enter command (RAM only)",
      "description": "Write 0: apply parameter writes to RAM only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set H5-01..H5-03 at the keypad and power-cycle, set b1-01 = 2 and b1-02 = 2 so the frequency reference and Run command come from Modbus, then write 0001H (run bits) and 0002H (frequency reference) together with function 10H and poll 0020H-002CH for status, faults and alarms.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Run/stop, direction, fault reset"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Frequency reference (o1-03 units)"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive Status 1: run/ready/fault"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault Contents 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 44,
        "why": "Drive Status 2 incl. comm timeout bit"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "DC bus voltage"
      },
      {
        "table": "holding_register",
        "address": 128,
        "why": "U2-01 current fault code"
      }
    ],
    "enable": "Set H5-01 slave address (default 1F hex = 31, range 0-20 hex), H5-02 speed (default 3 = 9600 bps) and H5-03 parity (default 0 = none), then cycle power. For control set b1-01 = 2 and b1-02 = 2 (b1-15/b1-16 for external reference 2). H5-12 decides whether 0001H bits 0/1 mean FWD/REV run or Run + direction. Network inputs are ORed with terminals S1-S7.",
    "watchdog": "H5-05 = 1 (default) enables CE detection, H5-09 CE Detection Time (0.0-10.0 s, default 2.0 s) sets the timeout, and H5-04 selects the reaction: 0 ramp to stop, 1 coast, 2 fast stop (C1-09), 3 alarm only and keep running (default). Drive Status 2 (002CH) bit F shows a communication timeout.",
    "quirks": [
      "Registers are hex and 0-based: 0020H is sent as 00 20.",
      "Only function codes 03H, 08H and 10H are supported; there is no 06H single-register write, so use 10H even for one register.",
      "Reads and writes are limited to 16 registers per message.",
      "H5-11 defaults to 1 on V1000 (parameter changes apply immediately, V7 style). With H5-11 = 0 (F7/G7 style) parameter writes only apply after writing 0 to 0900H (RAM + EEPROM) or 0910H (RAM only). Reference and broadcast data never need Enter. 0900H/0910H are write-only; reading them returns error 02H.",
      "Minimum gap before the next message: 5 ms after commands/reads, 50 ms (H5-11 = 0) or 200 ms (H5-11 = 1) after a parameter write, 200 ms-2 s after an Enter command."
    ],
    "setup": [
      "Terminals R+, R-, S+, S- and IG on the control terminal block; for 2-wire RS-485 jumper S+ to R+ and S- to R-. Up to 31 drives per line.",
      "Set DIP switch S2 ON (120 ohm termination) only on the drive at the end of the line.",
      "H5-07 = 1 (RTS switched, default) for RS-485 or multi-drop RS-422; 0 for point-to-point RS-422.",
      "Data is 8 bits, 1 stop bit, RTU only; speeds 1.2-115.2 kbps; parity none/even/odd.",
      "H5-06 Drive Transmit Wait Time (default 5 ms) delays the reply if the master overruns."
    ],
    "gotchas": [
      "H5-01 = 0 stops the drive from answering at all, and the V1000 address range only goes to 20 hex (32).",
      "H5-01..H5-03 changes need a power cycle; wait until the operator display is fully off before re-powering.",
      "The Enter command to EEPROM (0900H) wears the EEPROM (about 100,000 writes); use 0910H for frequent changes, and wait about 5 s after an Enter before removing power.",
      "With a communication option card fitted, the option takes priority for ComRef/ComCtrl.",
      "Self-test: set H1-06 = 67, loop the comm terminals back as the manual shows and power up; the operator shows PASS when the port is healthy."
    ]
  },
  "verified": {
    "date": "2026-10-24",
    "method": "independent re-check of every register against the source PDF",
    "pages": "printed pp. 356 (b1), 382-383 (H5), 247 and 394 (o1-03, default 0), 399-405 (U monitors and footnotes), 434-461 (Appendix C: specs, wiring, H5 setup, drive control, timing, function codes, message examples, command/monitor data, broadcast, Tables C.4-C.6, error codes, self-diagnostics)",
    "corrections": 0,
    "removed": 0
  }
}
