{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "Z1000 Bypass for HVAC fans and pumps (MEMOBUS/Modbus RTU)",
  "model_slug": "z1000-bypass",
  "short_model": "Z1000 Bypass",
  "aliases": [
    "Z1000 Bypass",
    "Z1B1"
  ],
  "equipment_type": "Variable frequency drive (HVAC bypass package)",
  "applies_to": "Z1000 Bypass bypass controller RS-485 port with Z3-01 = 0 (Modbus); Technical Manual SIEP YAIZ1B 01F, appendix D.",
  "summary": "The Z1000 Bypass pairs the drive with a bypass controller board that has its own RS-485 port. Over Modbus RTU the bypass passes through the drive command and monitor registers and adds a bypass command word (run, AUTO select, BYPASS select, smoke purge, Motor AND/OR, fault reset), a bypass frequency reference, network control of the bypass inputs and outputs, and UB bypass monitors.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 9600,
    "parity": "None",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are hex and are sent unchanged: the manual's read example asks for starting register 0020H as 00 20. Bypass parameters and monitors use the hex number printed under each one (Z3-01 = 8500H, UB-09 = 8788H)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "Z1000 Bypass for HVAC fans and pumps Technical Manual",
    "doc_number": "SIEP YAIZ1B 01F",
    "revision_date": "2018-03",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1B01&cmd=documents&documentName=SIEPYAIZ1B01.pdf",
    "pages": "pp. 400-402 (Z3 parameters, bypass operations), 404-407 (message format and examples), 408-418 (D.9 MEMOBUS/Modbus data table), 354-355 (UB monitors), parameter list pp. 197-218"
  },
  "notes": [
    "All registers are 16-bit; signed values are noted per register.",
    "Frequency registers 8401H, 0023H and 0024H use the units chosen in drive parameter o1-03, so they are left unscaled.",
    "Bypass status and fault words UB-02 to UB-08 (8781H-8787H) are left out because the source shows their bits as display digits without a stated bit order.",
    "Left out: 0025H-0027H output voltage, current and power (unit switches or depends on model), 00ABH rated current, speed monitors in r/min, fault-trace blocks from 0080H and the fault/alarm description words from 00C0H.",
    "Function codes are 03H (read up to 16 registers), 08H (loopback) and 10H (write); there is no 06H.",
    "Z3-01 defaults to 3 (BACnet); select 0 for Modbus. Changes to the Z3 settings take effect after restarting.",
    "8400H bits 9 and 11 are left out: the register table's row order gives HAND select and DRIVE select, but the BACnet object table in the same manual maps bit 9 to 'Drive Select' and bit 11 to 'Not Used'. The other 8400H bit numbers come from that BACnet table and agree with the row order."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Drive operation command / multi-function inputs",
      "description": "Drive-level command word.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "2": "External fault EF0",
        "3": "Fault reset",
        "6": "Multi-function input 3",
        "7": "Multi-function input 4",
        "8": "Multi-function input 5",
        "9": "Multi-function input 6",
        "10": "Multi-function input 7"
      }
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PI target",
      "description": "0.01 % units, signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Control selection setting",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PI setpoint input from Modbus",
        "4": "PI2 target input from Modbus",
        "12": "Terminal S5 input for broadcast",
        "13": "Terminal S6 input for broadcast",
        "14": "Terminal S7 input for broadcast"
      }
    },
    {
      "table": "holding_register",
      "address": 33792,
      "documented": "8400H",
      "name": "Bypass command (BYP Command)",
      "description": "OR-ed with the physical inputs.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Run",
        "1": "Run reverse",
        "3": "Transfer to bypass",
        "4": "Smoke purge bypass",
        "5": "Smoke purge drive",
        "6": "Motor OR select",
        "7": "Motor AND select",
        "10": "AUTO select",
        "12": "BYPASS select",
        "13": "Fault reset",
        "14": "External fault (EFB)"
      }
    },
    {
      "table": "holding_register",
      "address": 33793,
      "documented": "8401H",
      "name": "Bypass frequency reference",
      "description": "Sent to the drive when Z1-07 = 2; units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 33794,
      "documented": "8402H",
      "name": "Bypass digital input command",
      "description": "OR-ed with DI-1 to DI-8; needs Z3-12 = 1.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "DI-1",
        "1": "DI-2",
        "2": "DI-3",
        "3": "DI-4",
        "4": "DI-5",
        "5": "DI-6",
        "6": "DI-7",
        "7": "DI-8"
      }
    },
    {
      "table": "holding_register",
      "address": 33795,
      "documented": "8403H",
      "name": "Bypass digital output command",
      "description": "Only outputs whose function is unused.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "6": "DO-7",
        "7": "DO-8",
        "8": "DO-9",
        "9": "DO-10"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During reverse",
        "2": "Drive ready",
        "3": "Fault",
        "4": "Data setting error",
        "5": "MFDO M1-M2",
        "6": "MFDO M3-M4",
        "7": "MFDO M5-M6",
        "14": "ComRef status",
        "15": "ComCtrl status"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault contents 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC overcurrent / GF ground fault",
        "1": "ov overvoltage",
        "2": "oL2 drive overload",
        "3": "oH1 / oH2 overheat",
        "6": "FbL / FbH PI feedback loss",
        "7": "EF to EF7 external fault",
        "8": "CPF hardware fault (incl. oFx)",
        "9": "oL1 / oL3 / UL3",
        "11": "Uv main circuit undervoltage",
        "12": "Uv1 / Uv2 / Uv3",
        "13": "LF / PF phase loss",
        "14": "CE / bUS communication error",
        "15": "oPr operator connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Data link status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Writing data or switching motors",
        "3": "Upper or lower limit error",
        "4": "Data conformity error",
        "5": "Writing to EEPROM"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "Output frequency",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Alarm contents 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF run command input error",
        "3": "bb baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov overvoltage",
        "7": "Uv undervoltage",
        "8": "FAn cooling fan error",
        "9": "CE Modbus communication error",
        "10": "bUS option communication error",
        "11": "UL3 undertorque 1",
        "12": "oH3 motor overheat",
        "13": "FbL / FbH PI feedback loss",
        "15": "CALL transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Speed agree",
        "3": "User speed agree",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Drive ready",
        "7": "During undervoltage",
        "8": "During baseblock",
        "9": "Frequency reference from keypad",
        "10": "Run command from keypad",
        "11": "Over/undertorque 1",
        "12": "Frequency reference loss",
        "13": "During fault restart",
        "14": "Fault",
        "15": "Communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 52,
      "documented": "0034H",
      "name": "Product code 1",
      "description": "ASCII product type (Z0 for Z1000).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0038H",
      "name": "PI feedback",
      "description": "Unsigned; 100 % = maximum output frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039H",
      "name": "PI input",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003AH",
      "name": "PI output",
      "description": "Signed.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Communications error contents",
      "description": "Held until the fault is reset.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CRC error",
        "1": "Data length error",
        "3": "Parity error",
        "4": "Overrun error",
        "5": "Framing error",
        "6": "Timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "004BH",
      "name": "Drive status (U1-12)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Reverse run",
        "3": "Fault reset signal input",
        "4": "Speed agree",
        "5": "Drive ready",
        "6": "Alarm",
        "7": "Fault",
        "8": "Operation error oPE",
        "9": "Momentary power loss",
        "14": "ComRef / NetRef",
        "15": "ComCtrl / NetCtrl"
      }
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "007FH",
      "name": "Alarm code",
      "description": "Code list in the manual's alarm register table.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0098H",
      "name": "Accumulated operation time, high word (U4-01)",
      "description": "10 h units; total = high x 10 + low.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0099H",
      "name": "Accumulated operation time, low word (U4-01)",
      "description": "1 h units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34696,
      "documented": "8788H",
      "name": "UB-09 bypass current fault",
      "description": "Bypass fault code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34700,
      "documented": "878CH",
      "name": "UB-13 bypass previous fault",
      "description": "Bypass fault code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34704,
      "documented": "8790H",
      "name": "UB-17 contactor coil voltage (120 VAC)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34705,
      "documented": "8791H",
      "name": "UB-18 bypass software version",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34252,
      "documented": "85CCH",
      "name": "Z1-07 speed reference select",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Operator",
        "1": "Analog input",
        "2": "Bypass serial",
        "3": "Option board (CN5)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34253,
      "documented": "85CDH",
      "name": "Z1-08 run command select",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Operator",
        "1": "Bypass controller digital input",
        "2": "Bypass serial",
        "3": "Option board (CN5)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34048,
      "documented": "8500H",
      "name": "Z3-01 serial communications protocol",
      "description": "Default 3 (BACnet).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Modbus",
        "1": "N2",
        "2": "P1",
        "3": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34049,
      "documented": "8501H",
      "name": "Z3-02 serial communications node address",
      "description": "0-127, default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34050,
      "documented": "8502H",
      "name": "Z3-03 baud rate",
      "description": "Default 3.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200 bps",
        "1": "2400 bps",
        "2": "4800 bps",
        "3": "9600 bps",
        "4": "19200 bps",
        "5": "38400 bps",
        "6": "57600 bps",
        "7": "76800 bps",
        "8": "115200 bps"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34051,
      "documented": "8503H",
      "name": "Z3-04 parity",
      "description": "Default 0.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "No parity",
        "1": "Even parity",
        "2": "Odd parity"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34052,
      "documented": "8504H",
      "name": "Z3-05 serial communications fault action",
      "description": "Default 1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ignore",
        "1": "Alarm only",
        "2": "Fault with EF0",
        "3": "Fault with EF0 and open contactors",
        "4": "Alarm and run at Z3-10 preset speed"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34053,
      "documented": "8505H",
      "name": "Z3-06 serial communications fault time",
      "description": "0.0-99.9 s, default 2.0 s; 0.0 = never.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34054,
      "documented": "8506H",
      "name": "Z3-07 receive-to-transmit wait time",
      "description": "0-99 ms, default 5 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 34059,
      "documented": "850BH",
      "name": "Z3-12 network digital input select",
      "description": "1 enables 8402H.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disable",
        "1": "Enable"
      },
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set Z3-01 = 0 (Modbus), Z3-02 address, Z3-03/Z3-04 line settings and restart. Set Z1-07 = 2 and Z1-08 = 2 to take speed and run from the bypass serial port, then write 8401H (frequency) and 8400H (run bit 0, AUTO select bit 10, BYPASS select bit 12); poll 0020H, 0021H, 0024H and UB-09 (8788H).",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 33792,
        "why": "Bypass command 8400H"
      },
      {
        "table": "holding_register",
        "address": 33793,
        "why": "Bypass frequency reference 8401H"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive status 1"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault contents 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 34696,
        "why": "Bypass current fault UB-09"
      },
      {
        "table": "holding_register",
        "address": 49,
        "why": "DC bus voltage"
      }
    ],
    "enable": "Set Z3-01 = 0, then Z1-07 = 2 [Bypass Serial] for the speed reference and Z1-08 = 2 [Bypass Serial] for the AUTO run command. Set Z3-12 = 1 if the bypass digital inputs are to be driven from 8402H.",
    "watchdog": "Z3-11 enables comm-fault detection; Z3-06 sets the timeout (default 2.0 s) and Z3-05 the action: ignore, alarm, EF0 fault, EF0 fault and open contactors, or run at the Z3-10 preset speed.",
    "quirks": [
      "8400H bits are OR-ed with the physical bypass inputs; clear them to release a command.",
      "There is no function 06H; write single registers with 10H."
    ],
    "setup": [
      "Z3-02 node address 0-127 (default 1); Z3-03 baud 0-8 (default 3 = 9600); Z3-04 parity (default none). Z3-07 adds a reply delay."
    ],
    "gotchas": [
      "With Z3-05 = 3 a comm loss opens the bypass contactor as well as faulting the drive."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
