{
  "manufacturer": "Yaskawa",
  "manufacturer_slug": "yaskawa",
  "model": "Z1000 HVAC fan/pump drive (MEMOBUS/Modbus RTU)",
  "model_slug": "z1000",
  "short_model": "Z1000",
  "aliases": [
    "CIMR-ZU",
    "Z1000 AC Drive for HVAC Fan and Pump"
  ],
  "equipment_type": "Variable frequency drive (HVAC fan / pump)",
  "applies_to": "Yaskawa Z1000 HVAC drives (CIMR-ZU) using the built-in RS-485 terminals with H5-08 = 0, per Programming Manual SIEP YAIZ1U 03C (the copy covers the 600 V class models 5A0007-5A0242).",
  "summary": "The Z1000 is Yaskawa's HVAC fan and pump drive; its built-in RS-485 port speaks MEMOBUS/Modbus RTU, BACnet, Metasys N2 or APOGEE FLN. Commands are written to hex registers 0001H-000FH, status, fault and alarm words are read from 0020H upward, U monitors from 0040H, and parameters have their own hex addresses. This map covers the command block, status/fault/alarm words, main monitors, fault codes and the b1/H5 setup parameters.",
  "transport": [
    "RTU"
  ],
  "defaults": {
    "unit_id": 31,
    "baud": 9600,
    "parity": "None",
    "data_bits": null,
    "stop_bits": null,
    "tcp_port": null
  },
  "addressing": {
    "convention": "hex 0-based",
    "note": "Register numbers are hex and sent unchanged: the 03H example reads start address 00 20 (drive status). The parameter list gives each parameter's hex address in brackets (b1-01 = (180), H5-01 = (425), U1-06 = (45))."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "YASKAWA AC Drive Z1000 AC Drive for HVAC Fan and Pump Programming Manual",
    "doc_number": "SIEP YAIZ1U 03C",
    "revision_date": null,
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPYAIZ1U03&cmd=documents&documentName=SIEPYAIZ1U03.pdf",
    "pages": "Appendix E: message examples, Enter command (Table E.5), data table pp. 316-327 (fault codes Table E.3 p. 325, alarm codes Table E.4 p. 327); parameter list pp. 180-250 (b1, H5 pp. 249-250, U monitors p. 232)"
  },
  "notes": [
    "This manual edition lists only 600 V class models; the register layout is the Z1000 one but check your model's manual for other voltage classes.",
    "0002H/0023H/0024H frequency values follow o1-03 and are left unscaled.",
    "0026H output current is printed as 0.1 A units in the data table; U1-03 (0042H) is not included because its unit footnote is model-dependent (00ABH rated current: 0.01 A for 5A0007-5A0017, 0.1 A for 5A0022-5A0242).",
    "Left out: 0025H output voltage (unit switched by H5-10; 0045H is included), 0027H/0047H output power (unit not printed in the data table), 0007H/0008H analog outputs (sign not stated), 003EH/003FH and 00ACH-00B8H speed/frequency in r/min or 0.01 % (sign not stated), and the RTC registers 3000H-3030H.",
    "Fault codes (Table E.3) are converted from hex to decimal (e.g. 0021H CE = 33); the oFA1x/oFA3x option codes are omitted from the value list. Alarm codes for 007FH (Table E.4) are not decoded.",
    "Only function codes 03H, 08H and 10H are supported; up to 16 registers per message."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 1,
      "documented": "0001H",
      "name": "Operation commands and multi-function inputs",
      "description": "Bits 0/1 meaning set by H5-12.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "H5-12=0: forward run; H5-12=1: run",
        "1": "H5-12=0: reverse run; H5-12=1: reverse direction",
        "2": "External fault (EF0)",
        "3": "Fault reset",
        "4": "Multi-function input 1",
        "5": "Multi-function input 2",
        "6": "Multi-function input 3",
        "7": "Multi-function input 4",
        "8": "Multi-function input 5",
        "9": "Multi-function input 6",
        "10": "Multi-function input 7"
      }
    },
    {
      "table": "holding_register",
      "address": 2,
      "documented": "0002H",
      "name": "Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 6,
      "documented": "0006H",
      "name": "PI target",
      "description": "Signed, 0.01 % units.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.01,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 9,
      "documented": "0009H",
      "name": "Multi-function digital output settings",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "0": "Contact output 1 (M1-M2)",
        "1": "Contact output 2 (M3-M4)",
        "2": "Contact output 3 (M5-M6)",
        "6": "Enable bit 7",
        "7": "Fault contact output (MA/MB-MC)"
      }
    },
    {
      "table": "holding_register",
      "address": 15,
      "documented": "000FH",
      "name": "Control selection setting",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": {
        "1": "PI setpoint input",
        "4": "PI2 target input from Modbus",
        "12": "Broadcast S5 enable",
        "13": "Broadcast S6 enable",
        "14": "Broadcast S7 enable"
      }
    },
    {
      "table": "holding_register",
      "address": 32,
      "documented": "0020H",
      "name": "Drive status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During reverse",
        "2": "Drive ready",
        "3": "Fault",
        "4": "Data setting error",
        "5": "Output 1 (M1-M2)",
        "6": "Output 2 (M3-M4)",
        "7": "Output 3 (M5-M6)",
        "14": "ComRef status",
        "15": "ComCtrl status"
      }
    },
    {
      "table": "holding_register",
      "address": 33,
      "documented": "0021H",
      "name": "Fault contents 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "oC / GF",
        "1": "ov",
        "2": "oL2",
        "3": "oH1 / oH2",
        "6": "FbL / FbH PI feedback loss",
        "7": "EF to EF7 external fault",
        "8": "CPF hardware fault (incl. oFx)",
        "9": "oL1 / oL3 / UL3",
        "11": "Uv main circuit undervoltage",
        "12": "Uv1 / Uv2 / Uv3",
        "13": "LF / PF phase loss",
        "14": "CE / bUS communication error",
        "15": "oPr operator connection fault"
      }
    },
    {
      "table": "holding_register",
      "address": 34,
      "documented": "0022H",
      "name": "Data link status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Writing data or switching motors",
        "3": "Upper or lower limit error",
        "4": "Data conformity error",
        "5": "Writing to EEPROM"
      }
    },
    {
      "table": "holding_register",
      "address": 35,
      "documented": "0023H",
      "name": "Frequency reference",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 36,
      "documented": "0024H",
      "name": "Output frequency",
      "description": "Units set by o1-03.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 38,
      "documented": "0026H",
      "name": "Output current",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 41,
      "documented": "0029H",
      "name": "Fault contents 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "GF ground fault",
        "2": "PF input phase loss",
        "3": "LF output phase loss",
        "6": "oH4 motor overheat 2 (PTC)"
      }
    },
    {
      "table": "holding_register",
      "address": 42,
      "documented": "002AH",
      "name": "Alarm contents 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "2": "EF run command input error",
        "3": "bb drive baseblock",
        "4": "oL3 overtorque 1",
        "5": "oH heatsink overheat",
        "6": "ov overvoltage",
        "7": "Uv undervoltage",
        "8": "FAn cooling fan error",
        "9": "CE Modbus communication error",
        "10": "bUS option communication error",
        "11": "UL3 undertorque 1",
        "12": "oH3 motor overheat",
        "13": "FbL / FbH PI feedback loss",
        "15": "CALL serial transmission error"
      }
    },
    {
      "table": "holding_register",
      "address": 43,
      "documented": "002BH",
      "name": "Input terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "S1 closed",
        "1": "S2 closed",
        "2": "S3 closed",
        "3": "S4 closed",
        "4": "S5 closed",
        "5": "S6 closed",
        "6": "S7 closed"
      }
    },
    {
      "table": "holding_register",
      "address": 44,
      "documented": "002CH",
      "name": "Drive status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "Zero speed",
        "2": "Speed agree",
        "3": "User speed agree",
        "4": "Frequency detection 1",
        "5": "Frequency detection 2",
        "6": "Drive ready",
        "7": "During undervoltage",
        "8": "During baseblock",
        "9": "Frequency reference from keypad",
        "10": "Run command from keypad",
        "11": "Over/undertorque 1",
        "12": "Frequency reference loss",
        "13": "During fault restart",
        "14": "Fault",
        "15": "Communication timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 45,
      "documented": "002DH",
      "name": "Output terminal status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Output 1 (M1-M2)",
        "1": "Output 2 (M3-M4)",
        "2": "Output 3 (M5-M6)",
        "7": "Fault contact (MA/MB-MC)"
      }
    },
    {
      "table": "holding_register",
      "address": 49,
      "documented": "0031H",
      "name": "DC bus voltage",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 56,
      "documented": "0038H",
      "name": "PI feedback",
      "description": "Unsigned, 100 % = max output frequency.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 57,
      "documented": "0039H",
      "name": "PI input",
      "description": "Signed, 100 % = max output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 58,
      "documented": "003AH",
      "name": "PI output",
      "description": "Signed, 100 % = max output frequency.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 61,
      "documented": "003DH",
      "name": "Communications error contents",
      "description": "Kept until fault reset.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CRC error",
        "1": "Data length error",
        "3": "Parity error",
        "4": "Overrun error",
        "5": "Framing error",
        "6": "Timeout"
      }
    },
    {
      "table": "holding_register",
      "address": 69,
      "documented": "45",
      "name": "Output voltage reference (U1-06)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 70,
      "documented": "46",
      "name": "DC bus voltage (U1-07)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "V",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 73,
      "documented": "49",
      "name": "Input terminal status (U1-10)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "S1",
        "1": "S2",
        "2": "S3",
        "3": "S4",
        "4": "S5",
        "5": "S6",
        "6": "S7"
      }
    },
    {
      "table": "holding_register",
      "address": 75,
      "documented": "004BH",
      "name": "Drive status (U1-12)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "During run",
        "1": "During zero speed",
        "2": "During reverse run",
        "3": "Fault reset signal input",
        "4": "Speed agree",
        "5": "Drive ready",
        "6": "Alarm",
        "7": "Fault",
        "8": "Operation error (oPE)",
        "9": "Momentary power loss",
        "14": "ComRef / NetRef",
        "15": "ComCtrl / NetCtrl"
      }
    },
    {
      "table": "holding_register",
      "address": 127,
      "documented": "007FH",
      "name": "Alarm code",
      "description": "Active alarm (Table E.4).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 128,
      "documented": "0080H",
      "name": "Current fault (U2-01)",
      "description": "Fault code (Table E.3).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "2": "Uv1",
        "3": "Uv2",
        "4": "Uv3",
        "6": "GF",
        "7": "oC",
        "8": "ov",
        "9": "oH",
        "10": "oH1",
        "11": "oL1",
        "12": "oL2",
        "13": "oL3",
        "17": "EF3",
        "18": "EF4",
        "19": "EF5",
        "20": "EF6",
        "21": "EF7",
        "27": "PF input phase loss",
        "28": "LF output phase loss",
        "29": "oH3 motor overheat (PTC)",
        "30": "oPr operator connection",
        "31": "Err EEPROM write",
        "32": "oH4 motor overheat (PTC)",
        "33": "CE Modbus communication error",
        "34": "bUS option communication error",
        "39": "EF0 option external fault",
        "40": "FbL PI feedback loss",
        "41": "UL3 undertorque 1",
        "43": "oL7 high slip braking overload",
        "48": "Hardware fault (incl. oFx)",
        "54": "LF2 output current imbalance",
        "55": "STo pullout detection",
        "59": "SEr too many speed search restarts",
        "65": "FbH PI feedback loss",
        "66": "EF1",
        "67": "EF2",
        "70": "CoF current offset",
        "71": "PE1 PLC detection error 1",
        "72": "PE2 PLC detection error 2",
        "77": "voF output voltage detection",
        "82": "nSE node setup fault",
        "90": "UL6 motor underload",
        "131": "CPF02",
        "132": "CPF03",
        "135": "CPF06",
        "136": "CPF07",
        "137": "CPF08",
        "140": "CPF11",
        "141": "CPF12",
        "142": "CPF13",
        "143": "CPF14",
        "145": "CPF16",
        "146": "CPF17",
        "147": "CPF18",
        "148": "CPF19",
        "149": "CPF20",
        "150": "CPF21",
        "151": "CPF22",
        "152": "CPF23",
        "153": "CPF24",
        "154": "CPF25",
        "155": "CPF26",
        "156": "CPF27",
        "157": "CPF28",
        "158": "CPF29",
        "159": "CPF30",
        "160": "CPF31",
        "161": "CPF32",
        "162": "CPF33",
        "163": "CPF34",
        "164": "CPF35",
        "169": "CPF40",
        "170": "CPF41",
        "171": "CPF42",
        "172": "CPF43",
        "173": "CPF44",
        "174": "CPF45",
        "257": "oFA00",
        "258": "oFA01",
        "262": "oFA05",
        "263": "oFA06",
        "1025": "TIM time not set",
        "1026": "bAT operator battery low",
        "1027": "TdE time data error",
        "1028": "TiE time interval error",
        "1029": "ov2 overvoltage 2",
        "1031": "Fn1 external fan fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 129,
      "documented": "0081H",
      "name": "Previous fault (U2-02)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": {
        "2": "Uv1",
        "3": "Uv2",
        "4": "Uv3",
        "6": "GF",
        "7": "oC",
        "8": "ov",
        "9": "oH",
        "10": "oH1",
        "11": "oL1",
        "12": "oL2",
        "13": "oL3",
        "17": "EF3",
        "18": "EF4",
        "19": "EF5",
        "20": "EF6",
        "21": "EF7",
        "27": "PF input phase loss",
        "28": "LF output phase loss",
        "29": "oH3 motor overheat (PTC)",
        "30": "oPr operator connection",
        "31": "Err EEPROM write",
        "32": "oH4 motor overheat (PTC)",
        "33": "CE Modbus communication error",
        "34": "bUS option communication error",
        "39": "EF0 option external fault",
        "40": "FbL PI feedback loss",
        "41": "UL3 undertorque 1",
        "43": "oL7 high slip braking overload",
        "48": "Hardware fault (incl. oFx)",
        "54": "LF2 output current imbalance",
        "55": "STo pullout detection",
        "59": "SEr too many speed search restarts",
        "65": "FbH PI feedback loss",
        "66": "EF1",
        "67": "EF2",
        "70": "CoF current offset",
        "71": "PE1 PLC detection error 1",
        "72": "PE2 PLC detection error 2",
        "77": "voF output voltage detection",
        "82": "nSE node setup fault",
        "90": "UL6 motor underload",
        "131": "CPF02",
        "132": "CPF03",
        "135": "CPF06",
        "136": "CPF07",
        "137": "CPF08",
        "140": "CPF11",
        "141": "CPF12",
        "142": "CPF13",
        "143": "CPF14",
        "145": "CPF16",
        "146": "CPF17",
        "147": "CPF18",
        "148": "CPF19",
        "149": "CPF20",
        "150": "CPF21",
        "151": "CPF22",
        "152": "CPF23",
        "153": "CPF24",
        "154": "CPF25",
        "155": "CPF26",
        "156": "CPF27",
        "157": "CPF28",
        "158": "CPF29",
        "159": "CPF30",
        "160": "CPF31",
        "161": "CPF32",
        "162": "CPF33",
        "163": "CPF34",
        "164": "CPF35",
        "169": "CPF40",
        "170": "CPF41",
        "171": "CPF42",
        "172": "CPF43",
        "173": "CPF44",
        "174": "CPF45",
        "257": "oFA00",
        "258": "oFA01",
        "262": "oFA05",
        "263": "oFA06",
        "1025": "TIM time not set",
        "1026": "bAT operator battery low",
        "1027": "TdE time data error",
        "1028": "TiE time interval error",
        "1029": "ov2 overvoltage 2",
        "1031": "Fn1 external fan fault"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 152,
      "documented": "0098H",
      "name": "Accumulated operation time, high (U4-01)",
      "description": "10 h units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 10,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 153,
      "documented": "0099H",
      "name": "Accumulated operation time, low (U4-01)",
      "description": "1 h units.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "h",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 191,
      "documented": "00BFH",
      "name": "oPE error number",
      "description": "Last two digits of oPE code.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 192,
      "documented": "00C0H",
      "name": "Fault contents 3",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "Uv1",
        "2": "Uv2",
        "3": "Uv3",
        "5": "GF",
        "6": "oC",
        "7": "ov",
        "8": "oH",
        "9": "oH1",
        "10": "oL1",
        "11": "oL2",
        "12": "oL3"
      }
    },
    {
      "table": "holding_register",
      "address": 193,
      "documented": "00C1H",
      "name": "Fault contents 4",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "EF3",
        "1": "EF4",
        "2": "EF5",
        "3": "EF6",
        "4": "EF7",
        "6": "FAn cooling fan error",
        "10": "PF",
        "11": "LF",
        "12": "oH3",
        "13": "oPr",
        "14": "Err EEPROM write",
        "15": "oH4"
      }
    },
    {
      "table": "holding_register",
      "address": 194,
      "documented": "00C2H",
      "name": "Fault contents 5",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "CE",
        "1": "bUS",
        "6": "EF0",
        "7": "FbL",
        "8": "UL3",
        "10": "oL7",
        "15": "Hardware fault (incl. oFx)"
      }
    },
    {
      "table": "holding_register",
      "address": 195,
      "documented": "00C3H",
      "name": "Fault contents 6",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "5": "LF2 current imbalance",
        "6": "STo pullout detection",
        "10": "SEr too many speed search restarts"
      }
    },
    {
      "table": "holding_register",
      "address": 196,
      "documented": "00C4H",
      "name": "Fault contents 7",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "FbH",
        "1": "EF1",
        "2": "EF2",
        "5": "CoF current offset",
        "12": "voF output voltage detection"
      }
    },
    {
      "table": "holding_register",
      "address": 197,
      "documented": "00C5H",
      "name": "Fault contents 8",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "nSE node setup fault",
        "9": "UL6 motor underload"
      }
    },
    {
      "table": "holding_register",
      "address": 384,
      "documented": "180",
      "name": "b1-01 Frequency reference selection (AUTO)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "HOA keypad",
        "1": "Terminals",
        "2": "Serial communications",
        "3": "Option card"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 385,
      "documented": "181",
      "name": "b1-02 Run command selection (AUTO)",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "1": "Control circuit terminal",
        "2": "Serial communications",
        "3": "Option card"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1061,
      "documented": "425",
      "name": "H5-01 Drive slave address",
      "description": "Default 1Fh; 0 disables Modbus responses. Power-cycle.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1062,
      "documented": "426",
      "name": "H5-02 Communication speed",
      "description": "Power-cycle after change.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "1200",
        "1": "2400",
        "2": "4800",
        "3": "9600",
        "4": "19200",
        "5": "38400",
        "6": "57600",
        "7": "76800",
        "8": "115200"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1063,
      "documented": "427",
      "name": "H5-03 Parity",
      "description": "Power-cycle after change.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "None",
        "1": "Even",
        "2": "Odd"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1064,
      "documented": "428",
      "name": "H5-04 Stopping method after CE",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Ramp to stop",
        "1": "Coast to stop",
        "2": "Fast stop",
        "3": "Alarm only",
        "4": "Run at d1-04"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1065,
      "documented": "429",
      "name": "H5-05 CE detection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1066,
      "documented": "42A",
      "name": "H5-06 Drive transmit wait time",
      "description": "5-65 ms.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "ms",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1067,
      "documented": "42B",
      "name": "H5-07 RTS control",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Disabled",
        "1": "Enabled"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1077,
      "documented": "435",
      "name": "H5-09 CE detection time",
      "description": "0.0-10.0 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1078,
      "documented": "436",
      "name": "H5-10 Unit for register 0025H",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "0.1 V",
        "1": "1 V"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1084,
      "documented": "43C",
      "name": "H5-11 Enter function selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "Enter command required",
        "1": "No Enter required"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1085,
      "documented": "43D",
      "name": "H5-12 Run command method",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "FWD/Stop, REV/Stop",
        "1": "Run/Stop, FWD/REV"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 1581,
      "documented": "62D",
      "name": "H5-08 Protocol selection",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "MEMOBUS/Modbus",
        "1": "N2 (Metasys)",
        "2": "P1 (APOGEE FLN)",
        "3": "BACnet"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2304,
      "documented": "0900H",
      "name": "Enter command (EEPROM)",
      "description": "Write 0: save to EEPROM and apply.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2320,
      "documented": "0910H",
      "name": "Enter command (RAM)",
      "description": "Write 0: apply in RAM only.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "W",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Set H5-08 = 0 and H5-01..H5-03, power-cycle, set b1-01 = 2 and b1-02 = 2, then write 0001H/0002H with function 10H and poll 0020H-002DH.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 1,
        "why": "Run/stop and reset"
      },
      {
        "table": "holding_register",
        "address": 2,
        "why": "Frequency reference"
      },
      {
        "table": "holding_register",
        "address": 32,
        "why": "Drive status 1"
      },
      {
        "table": "holding_register",
        "address": 33,
        "why": "Fault contents 1"
      },
      {
        "table": "holding_register",
        "address": 36,
        "why": "Output frequency"
      },
      {
        "table": "holding_register",
        "address": 38,
        "why": "Output current"
      },
      {
        "table": "holding_register",
        "address": 44,
        "why": "Status 2 incl. comm timeout"
      },
      {
        "table": "holding_register",
        "address": 128,
        "why": "Current fault code"
      }
    ],
    "enable": "H5-08 = 0 selects MEMOBUS/Modbus (1 N2, 2 P1, 3 BACnet). H5-01 address (default 1Fh), H5-02 speed (default 3 = 9600), H5-03 parity (default none); cycle power. b1-01 = 2 and b1-02 = 2 (AUTO mode sources) hand reference and run to serial communications.",
    "watchdog": "H5-05 = 1 (default) enables CE detection after H5-09 (default 2.0 s); H5-04 sets the reaction: 0 ramp, 1 coast, 2 fast stop, 3 alarm only (default), 4 run at d1-04. 002CH bit F flags the timeout.",
    "quirks": [
      "Registers are hex and 0-based.",
      "No 06H function: use 10H even for one register.",
      "H5-11 = 0 (default) means parameter writes need an Enter command (0 to 0900H for EEPROM or 0910H for RAM); registers 0000H-001FH never need Enter.",
      "Enter registers are write-only; reading them returns error 02H."
    ],
    "setup": [
      "RS-485 on terminals R+, R-, S+, S-; speeds 1200-115200 bps.",
      "Power-cycle after H5-01..H5-03 changes."
    ],
    "gotchas": [
      "b1-01/b1-02 are the reference and run sources for AUTO mode on the HOA keypad.",
      "H5-01 = 0 disables Modbus responses."
    ]
  },
  "verified": {
    "date": "2026-11-17",
    "method": "independent re-check of every register against the source PDF"
  }
}
