{
  "manufacturer": "Yokogawa",
  "manufacturer_slug": "yokogawa",
  "model": "UTAdvanced UT55A / UT52A digital indicating controller",
  "model_slug": "ut55a-ut52a",
  "short_model": "UT55A/UT52A",
  "aliases": [
    "UT55A",
    "UT52A"
  ],
  "equipment_type": "Sensor (digital indicating temperature controller)",
  "applies_to": "Yokogawa UT55A and UT52A one- or two-loop controllers with RS-485 or Ethernet communication; D-register map from IM 05P07A01-01EN chapter 6 (UP55A program items excluded).",
  "summary": "The UT55A and UT52A are UTAdvanced PID controllers with up to two loops, heater-break and valve-position functions. Their data live in D registers that map one-to-one onto Modbus holding registers over RS-485 (Modbus RTU/ASCII) or Modbus/TCP on Ethernet models. This map covers the process data block, the current SP/PID group for both loops and the operation-mode switches.",
  "transport": [
    "RTU",
    "ASCII",
    "TCP"
  ],
  "defaults": {
    "unit_id": 1,
    "baud": 19200,
    "parity": "Even",
    "data_bits": 8,
    "stop_bits": 1,
    "tcp_port": 502
  },
  "addressing": {
    "convention": "1-based",
    "note": "The manual lists D register numbers (D2003). The Modbus reference number replaces the D with 4 (42003) and the wire address is that minus 40001, printed in the table's H No. column (D2003 = 07D2H)."
  },
  "default_word_order": null,
  "firmware": null,
  "source": {
    "title": "UTAdvanced Series Communication Interface (RS-485, Ethernet) User's Manual",
    "doc_number": "IM 05P07A01-01EN 13th Edition",
    "revision_date": "2026-03",
    "url": "https://web-material3.yokogawa.com/IM05P07A01-01EN.pdf",
    "pages": "D register addressing p. 3-4; D register classification p. 6-4; tables and descriptions pp. 6-5 to 6-25"
  },
  "notes": [
    "All registers are 16-bit. Values are sent without their decimal point: PV/SP-type values follow the input's decimal point setting, percentages carry one decimal (scale 0.1).",
    "D2001-D2100 are read-only. D2101-D2135 / D2151-D2185 act on the SP/PID group currently in use (group 1-8 or R).",
    "UP55A program-pattern registers (D2015-D2017, D2033/D2034, D2039-D2050, D2201-D2300, D2316-D2343) and the GREEN-series compatible area (D0001-D2000) are not included.",
    "Only part of the D-register space is listed; alarm setpoints 5-8, cooling-side PID terms and the setup parameter areas (D2501 onward) are left out.",
    "Modbus/TCP applies only to units with the Ethernet communication option."
  ],
  "registers": [
    {
      "table": "holding_register",
      "address": 2000,
      "documented": "D2001",
      "name": "AD1.E A/D converter error status 1",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "PV input A/D converter error",
        "1": "RSP input (E1) A/D converter error",
        "2": "AIN2 input (E2) A/D converter error",
        "4": "AIN4 input (E4) A/D converter error",
        "5": "PV input RJC error",
        "6": "RSP input RJC error",
        "8": "PV input burnout error",
        "9": "RSP input (E1) burnout error",
        "10": "AIN2 input (E2) burnout error",
        "12": "AIN4 input (E4) burnout error"
      }
    },
    {
      "table": "holding_register",
      "address": 2001,
      "documented": "D2002",
      "name": "PV1.E_L1 loop-1 PV input error status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Loop-1 PV input burnout",
        "1": "Loop-1 RSP input burnout",
        "2": "Burnout of RSP input used for control",
        "4": "Loop-1 PV over-scale",
        "5": "Loop-1 PV under-scale",
        "14": "Loop-1 auto-tuning timeout error"
      }
    },
    {
      "table": "holding_register",
      "address": 2002,
      "documented": "D2003",
      "name": "PV_L1 loop-1 measured value",
      "description": "Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2003,
      "documented": "D2004",
      "name": "CSP_L1 loop-1 control setpoint",
      "description": "Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2004,
      "documented": "D2005",
      "name": "OUT_L1 loop-1 control output",
      "description": "-5.0 to 105.0 %; valve opening in position-proportional control.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2005,
      "documented": "D2006",
      "name": "H.OUT_L1 heating-side output",
      "description": "Heating/cooling control.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2006,
      "documented": "D2007",
      "name": "C.OUT_L1 cooling-side output",
      "description": "0.0 to 105.0 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2007,
      "documented": "D2008",
      "name": "MOD_L1 loop-1 operation mode status (UT55A/UT52A)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "A.M (0 AUTO, 1 MAN)",
        "1": "R.L (0 local, 1 remote)",
        "2": "S.R (0 run, 1 stop)",
        "4": "CAS (cascade modes)",
        "5": "AUTO (cascade modes)",
        "6": "MAN (cascade modes)",
        "8": "Output tracking",
        "14": "Auto-tuning ON"
      }
    },
    {
      "table": "holding_register",
      "address": 2008,
      "documented": "D2009",
      "name": "PID_L1 current PID number (loop 1)",
      "description": "Bits 0-3 hold the PID number; reads 0 for reference PID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2009,
      "documented": "D2010",
      "name": "CSPNO. current control setpoint number",
      "description": "Bits 0-3 hold the SP number.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2010,
      "documented": "D2011",
      "name": "ALM_L1 loop-1 alarm 1-8 status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm 1 ON (loop 1)",
        "1": "Alarm 2 ON",
        "2": "Alarm 3 ON",
        "4": "Alarm 4 ON",
        "5": "Alarm 5 ON",
        "6": "Alarm 6 ON",
        "8": "Alarm 7 ON",
        "9": "Alarm 8 ON"
      }
    },
    {
      "table": "holding_register",
      "address": 2011,
      "documented": "D2012",
      "name": "LA.ER ladder error status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Corrupted ladder program",
        "1": "Ladder calculation overflow",
        "2": "Ladder program error",
        "4": "Load factor over 100 %",
        "5": "Load factor over 200 % (forced end)"
      }
    },
    {
      "table": "holding_register",
      "address": 2012,
      "documented": "D2013",
      "name": "ALM_L2 loop-2 alarm 1-8 status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm 1 ON (loop 2)",
        "1": "Alarm 2 ON",
        "2": "Alarm 3 ON",
        "4": "Alarm 4 ON",
        "5": "Alarm 5 ON",
        "6": "Alarm 6 ON",
        "8": "Alarm 7 ON",
        "9": "Alarm 8 ON"
      }
    },
    {
      "table": "holding_register",
      "address": 2017,
      "documented": "D2018",
      "name": "PV2.E_L2 loop-2 PV input error status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Loop-2 PV input burnout",
        "1": "Loop-2 RSP input burnout",
        "2": "Burnout of loop-2 RSP input used for control",
        "4": "Loop-2 PV over-scale",
        "5": "Loop-2 PV under-scale",
        "14": "Loop-2 auto-tuning timeout error"
      }
    },
    {
      "table": "holding_register",
      "address": 2018,
      "documented": "D2019",
      "name": "PV_L2 loop-2 measured value",
      "description": "Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2019,
      "documented": "D2020",
      "name": "CSP_L2 loop-2 control setpoint",
      "description": "Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2020,
      "documented": "D2021",
      "name": "OUT_L2 loop-2 control output",
      "description": "-5.0 to 105.0 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2021,
      "documented": "D2022",
      "name": "H.OUT_L2 loop-2 heating-side output",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2022,
      "documented": "D2023",
      "name": "C.OUT_L2 loop-2 cooling-side output",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2023,
      "documented": "D2024",
      "name": "MOD_L2 loop-2 operation mode status (UT55A/UT52A)",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "1": "R.L_L2 (0 local, 1 remote)",
        "14": "Loop-2 auto-tuning ON"
      }
    },
    {
      "table": "holding_register",
      "address": 2034,
      "documented": "D2035",
      "name": "DEV_L1 loop-1 deviation",
      "description": "-105.0 to 105.0 % of span, sent as engineering value without decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2035,
      "documented": "D2036",
      "name": "DEV_L2 loop-2 deviation",
      "description": "Same format as DEV_L1.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2036,
      "documented": "D2037",
      "name": "ALO_L1 loop-1 alarm output 1-8 status",
      "description": "1 = relay contact closed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm output 1 contact closed (loop 1)",
        "1": "Alarm output 2 contact closed",
        "2": "Alarm output 3 contact closed",
        "4": "Alarm output 4 contact closed",
        "5": "Alarm output 5 contact closed",
        "6": "Alarm output 6 contact closed",
        "8": "Alarm output 7 contact closed",
        "9": "Alarm output 8 contact closed"
      }
    },
    {
      "table": "holding_register",
      "address": 2037,
      "documented": "D2038",
      "name": "ALO_L2 loop-2 alarm output 1-8 status",
      "description": "1 = relay contact closed.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Alarm output 1 contact closed (loop 2)",
        "1": "Alarm output 2 contact closed",
        "2": "Alarm output 3 contact closed",
        "4": "Alarm output 4 contact closed",
        "5": "Alarm output 5 contact closed",
        "6": "Alarm output 6 contact closed",
        "8": "Alarm output 7 contact closed",
        "9": "Alarm output 8 contact closed"
      }
    },
    {
      "table": "holding_register",
      "address": 2060,
      "documented": "D2061",
      "name": "HC1 heater break alarm-1 current",
      "description": "0.0-360.0 A rms.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2061,
      "documented": "D2062",
      "name": "HC2 heater break alarm-2 current",
      "description": "0.0-360.0 A rms.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "A",
      "access": "R",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2062,
      "documented": "D2063",
      "name": "CT_AL heater break alarm status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Heater break alarm 1 ON",
        "1": "Heater break alarm 2 ON"
      }
    },
    {
      "table": "holding_register",
      "address": 2063,
      "documented": "D2064",
      "name": "VALV valve status",
      "description": "Position-proportional control.",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Estimating-type operation (0 = feedback input)",
        "1": "Open output on",
        "2": "Close output on",
        "3": "Automatic valve position adjustment running"
      }
    },
    {
      "table": "holding_register",
      "address": 2064,
      "documented": "D2065",
      "name": "AD2.E A/D converter error status 2",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "Feedback input resistor/current burnout",
        "1": "Valve position automatic adjustment error"
      }
    },
    {
      "table": "holding_register",
      "address": 2067,
      "documented": "D2068",
      "name": "PA.ER parameter error status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "System data error",
        "1": "Calibration value error",
        "2": "User default value error",
        "4": "Setup parameter error",
        "5": "Operation parameter error",
        "8": "Faulty FRAM",
        "10": "Control parameter error"
      }
    },
    {
      "table": "holding_register",
      "address": 2069,
      "documented": "D2070",
      "name": "OP.ER option error status",
      "description": "",
      "data_type": "BITMAP16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "R",
      "values": null,
      "bits": {
        "0": "E1 terminal hardware not responding",
        "1": "E2 terminal hardware not responding",
        "2": "E3 terminal hardware not responding",
        "4": "E4 terminal hardware not responding",
        "8": "E1 communication error (UT52A)",
        "10": "E3 communication error (UT55A)",
        "12": "E4 communication error (UT55A)"
      }
    },
    {
      "table": "holding_register",
      "address": 2100,
      "documented": "D2101",
      "name": "SP_L1 loop-1 target setpoint",
      "description": "Current SP group. Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2101,
      "documented": "D2102",
      "name": "SUB sub-target setpoint",
      "description": "Offset from SP in two-position two-level control.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2102,
      "documented": "D2103",
      "name": "PIDN_L1 loop-1 PID number selection",
      "description": "1-8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2103,
      "documented": "D2104",
      "name": "A1_L1 loop-1 alarm-1 setpoint",
      "description": "-19999 to 30000, decimal point per input.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2104,
      "documented": "D2105",
      "name": "A2_L1 loop-1 alarm-2 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2105,
      "documented": "D2106",
      "name": "A3_L1 loop-1 alarm-3 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2106,
      "documented": "D2107",
      "name": "A4_L1 loop-1 alarm-4 setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2113,
      "documented": "D2114",
      "name": "P_L1 proportional band",
      "description": "0.0-999.9 % (heating side in heating/cooling).",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2114,
      "documented": "D2115",
      "name": "I_L1 integral time",
      "description": "0 = off, 1-6000 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2115,
      "documented": "D2116",
      "name": "D_L1 derivative time",
      "description": "0 = off, 1-6000 s.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2116,
      "documented": "D2117",
      "name": "OH_L1 control output high limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2117,
      "documented": "D2118",
      "name": "OL_L1 control output low limit",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2118,
      "documented": "D2119",
      "name": "MR_L1 manual reset",
      "description": "Used when integral time is off.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2123,
      "documented": "D2124",
      "name": "DR_L1 direct/reverse action",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RVS reverse action",
        "1": "DIR direct action"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2132,
      "documented": "D2133",
      "name": "PO_L1 preset output",
      "description": "Output used in STOP mode, -5.0 to 105.0 %.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2150,
      "documented": "D2151",
      "name": "SP_L2 loop-2 target setpoint",
      "description": "Same as D2101 for loop 2.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2163,
      "documented": "D2164",
      "name": "P_L2 loop-2 proportional band",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2164,
      "documented": "D2165",
      "name": "I_L2 loop-2 integral time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2165,
      "documented": "D2166",
      "name": "D_L2 loop-2 derivative time",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "s",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2300,
      "documented": "D2301",
      "name": "A.M AUTO/MAN switch",
      "description": "Not for cascade modes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "MAN"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2302,
      "documented": "D2303",
      "name": "C.A.M CAS/AUTO/MAN switch",
      "description": "Cascade control modes.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "AUTO",
        "1": "MAN",
        "2": "CAS"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2303,
      "documented": "D2304",
      "name": "S.R STOP/RUN switch",
      "description": "Preset output is used in STOP.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "RUN",
        "1": "STOP"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2305,
      "documented": "D2306",
      "name": "R.L_L1 loop-1 REMOTE/LOCAL switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "LCL (local)",
        "1": "REM (remote)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2306,
      "documented": "D2307",
      "name": "R.L_L2 loop-2 REMOTE/LOCAL switch",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "LCL (local)",
        "1": "REM (remote)"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2307,
      "documented": "D2308",
      "name": "AT_L1 loop-1 auto-tuning switch",
      "description": "0 = off, 1-8 = tune into that PID, 9 = reference PID.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2308,
      "documented": "D2309",
      "name": "AT_L2 loop-2 auto-tuning switch",
      "description": "Same as AT_L1.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2311,
      "documented": "D2312",
      "name": "SPNO. SP number selection",
      "description": "1-8.",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2313,
      "documented": "D2314",
      "name": "TRK_ON_L1 output tracking",
      "description": "",
      "data_type": "UINT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": {
        "0": "OFF",
        "1": "ON"
      },
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2330,
      "documented": "D2331",
      "name": "C.RSP_L1 loop-1 communication remote setpoint",
      "description": "Used when remote mode takes SP from comms. Engineering value without decimal point; position set by the PV input decimal point.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2331,
      "documented": "D2332",
      "name": "C.RSP_L2 loop-2 communication remote setpoint",
      "description": "",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 1,
      "units": "",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2332,
      "documented": "D2333",
      "name": "MOUT_L1 loop-1 manual output",
      "description": "Heating-side output in MAN mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    },
    {
      "table": "holding_register",
      "address": 2334,
      "documented": "D2335",
      "name": "MOUT_L2 loop-2 manual output",
      "description": "Heating-side output in MAN mode.",
      "data_type": "INT16",
      "length": 1,
      "word_order": null,
      "scale": 0.1,
      "units": "%",
      "access": "RW",
      "values": null,
      "bits": null
    }
  ],
  "integration": {
    "summary": "Read D2001-D2013 in one block for errors, PV, SP, output and alarms; write the target setpoint to D2101 (loop 2: D2151) and switch AUTO/MAN, RUN/STOP and REMOTE/LOCAL with D2301, D2304 and D2306.",
    "minimum_registers": [
      {
        "table": "holding_register",
        "address": 2002,
        "why": "Loop-1 PV (D2003)"
      },
      {
        "table": "holding_register",
        "address": 2003,
        "why": "Loop-1 control setpoint (D2004)"
      },
      {
        "table": "holding_register",
        "address": 2004,
        "why": "Loop-1 output (D2005)"
      },
      {
        "table": "holding_register",
        "address": 2007,
        "why": "Operation mode status (D2008)"
      },
      {
        "table": "holding_register",
        "address": 2010,
        "why": "Loop-1 alarm status (D2011)"
      },
      {
        "table": "holding_register",
        "address": 2100,
        "why": "Loop-1 target setpoint (D2101)"
      },
      {
        "table": "holding_register",
        "address": 2300,
        "why": "AUTO/MAN (D2301)"
      },
      {
        "table": "holding_register",
        "address": 2303,
        "why": "RUN/STOP (D2304)"
      }
    ],
    "enable": "Set the communication setup parameters (protocol MBRTU or MBASC, baud, parity, stop bits, data length, address) on the keypad. Ethernet models use Modbus/TCP on port 502 by default.",
    "watchdog": null,
    "quirks": [
      "Address D register n at wire address n-1 (D2101 = 0834H).",
      "Write values without the decimal point (50.0 with one decimal place = 500).",
      "To take the setpoint from communication, put the loop in REMOTE (D2306 = 1) with the remote source set to communication, then write D2331."
    ],
    "setup": [
      "Factory defaults: Modbus RTU, 19200 bps, even parity, 1 stop bit, 8 data bits, address 1."
    ],
    "gotchas": [
      "Available registers depend on the suffix code (single/dual loop, options) and parameter settings; blank addresses must not be read or written."
    ]
  },
  "verified": {
    "date": "2026-11-19",
    "method": "independent re-check of every register against the source PDF"
  }
}
